# Topic 39 COSMOS clean blind v64 candidate

更新日: 2026-09-24

## Freshness declaration

このcandidateは、clean-blind v64として、candidate固定前に次だけを参照して独立再解答した。

- `denken-shinkansen/MASTER_SPEC.md`
- `denken-shinkansen/EXAM_ALIGNMENT_SPEC.md`
- `denken-shinkansen/05_shinkansen_vehicle_2/SPEC.md`
- sanitized `STATUS.md` / `HANDOFF.md`
- `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`
- intakeに記載された電気技術者試験センター公式「問題」PDF 5件

candidate固定前には、公式「解答」PDF、v1〜v63 candidate/QA、Topic 39のanswer-bearing教材・QA、保存済み正答を参照していない。

固定5問・25答案要素、R2二次の固定5群境界はintakeのまま維持する。

## 1. R4一次「機械」問3 — 計器用変成器

公式問題: `20220820_ch_second_q03.pdf` 問3

1. (1) `負担`
   - 計器用変成器の二次側に接続される計器・継電器等の負荷を、一般の線路負荷と区別していう。
2. (2) `励磁`
   - 比の精度を高めるには、高透磁率鉄心により励磁電流を小さくする。
3. (3) `小さ`
   - 一次・二次巻線の巻線抵抗と漏れリアクタンスを極力小さくする。
4. (4) `比誤差`
   - 公称変成比と実際の変成比との差を実際の変成比で除して百分率表示した誤差。
5. (5) `短絡`
   - CT二次側機器を切り離す際は、二次開放による危険な過電圧を避けるため二次端子を短絡する。

## 2. R3一次「機械」問8 — A/D変換

公式問題: `20210821_ch_second_q03.pdf` 問8

1. (1) `2`
   - 標本化定理より、入力最高周波数成分の2倍を超えるサンプリングレートが必要。
2. (2) `誤差`
   - 量子化段階数を増やして量子化単位を小さくすると、量子化誤差は小さくなる。
3. (3) `時間`
   - 積分形では、入力積分値と基準信号の積分値が等しくなるまでの時間を測定する。
4. (4) `MSB`
   - 逐次比較形はMSB側から順にビットを決定していく。
5. (5) `サンプルホールド`
   - 変換中に入力レベルが変動しないようサンプルホールド回路を用いる。

## 3. H30一次「機械」問8 — LAN中継機器・アドレス

公式問題: `20180901_ch_second_q03.pdf` 問8

1. (1) `リピータ`
   - 物理層で減衰信号を増幅・補正し、遠方へ中継する。
2. (2) `ブリッジ`
   - データリンク層で複数LANを接続する。スイッチングハブが代表例。
3. (3) `MAC`
   - ブリッジはMACアドレスを参照してフレーム転送を制御する。
4. (4) `Wi-Fi`
   - IEEE 802.11系規格によるLANへの無線接続。
5. (5) `DHCP`
   - ネットワーク層で使用するIPアドレスはDHCPサーバから自動割当てできる。

## 4. H25一次「機械」問8 — 変調・復調

公式問題: `20130831_ch_second_q03.pdf` 問8

1. (1) `搬送波`
   - 適当な周波数をもつ搬送波のパラメータを原信号に応じて変化させる。
2. (2) `復調`
   - 変調波から原信号を取り出す操作。
3. (3) `AM`
   - 図1は搬送波の振幅が入力信号に応じて連続変化しているため振幅変調。
4. (4) `直交振幅変調`
   - QAMは直交する二つの搬送波成分を用いて振幅・位相情報を表す方式。
5. (5) `ASK`
   - 図2はディジタル符号に応じて搬送波振幅を切り替えているため振幅偏移変調。

## 5. R2二次「電力・管理」問2 — 固定5群

公式問題: `20201122_ch_second_q01.pdf` 問2

### 群1 — 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を、計器や保護リレーで安全かつ適切に扱える低電圧・小電流へ変換し、測定・保護に必要な量を取り出すための機器である。代表例は、電圧用の `計器用変圧器（VT/PT）` と電流用の `変流器（CT）` である。

### 群2 — 小問(1)後半

公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε = (K_n - K) / K × 100 [%]`

で表す。

### 群3 — 小問(2)

保護リレーの信頼性とは、保護すべき事故が生じたときには必要な動作を確実に行い、正常時や保護対象外の状態では誤動作せず、保護指令を必要なときに確実に出せることである。したがって、不動作と誤動作の双方をできる限り防ぎ、機器・電源・回路を含む保護系として必要な動作確実性を保つことが求められる。

### 群4 — 小問(3)前半

- 77又は66 kV系統で一般に用いる遮断器の定格遮断時間: `5サイクル`
- 保護リレーから事故除去の指令を受ける箇所: `引外し装置（トリップ装置）`

### 群5 — 小問(3)後半

引外し自由（トリップフリー）とは、遮断器に投入指令が与えられている場合や投入動作中であっても、引外し指令を受ければ投入指令に拘束されず引外し動作を優先して遮断できる機能である。目的は、事故時に投入側の指令状態に妨げられず確実に事故電流を遮断し、系統・機器を保護することである。

## Candidate summary

- 一次4問: `20答案要素`
- 二次1問: `5答案要素`
- 合計: `25答案要素`
- R2二次固定5群境界: `維持`
- candidate固定前のanswer-bearing資料参照: `0件`
