# Topic 39 clean blind v6 candidate

更新日: 2026-09-21

## freshness

- candidate固定前に参照したもの: 最新mainのmetadata、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、`39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`、公式「問題」PDFのみ。
- candidate固定前に参照していないもの: 公式「解答」PDF、v1〜v5 candidate/QA、保存済み正答、Topic 39 answer-bearing教材・QA。
- candidate freshness: `PASS`

固定5問・25答案要素を独立再解答した結果を以下に固定する。

## 1. R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

根拠: 二次側の計器・継電器等は負担。変比精度向上には励磁電流と巻線抵抗・漏れリアクタンスを小さくする。公称比と真の比との差を真の比で除したものが比誤差。CT二次開放は高電圧を生じ得るため、機器切離し前に二次を短絡する。

## 2. R3一次「機械」問8 — A-D変換

6. (1) `2`（チ）
7. (2) `誤差`（ト）
8. (3) `時間`（カ）
9. (4) `MSB`（ヌ）
10. (5) `サンプルホールド`（ヘ）

根拠: 標本化定理は最高周波数成分の2倍を超える標本化周波数を要求する。量子化刻みが細かいほど量子化誤差は小さくなる。積分形は基準信号で戻るまでの時間を測る。逐次比較形はMSB側から比較し、変換中の入力保持にはサンプルホールドを用いる。

## 3. H30一次「機械」問8 — LAN中継機器・アドレス

11. (1) `リピータ`（ル）
12. (2) `ブリッジ`（ヨ）
13. (3) `MAC`（ヌ）
14. (4) `Wi-Fi`（チ）
15. (5) `DHCP`（イ）

根拠: 物理層で信号を増幅・整形して中継するのがリピータ。データリンク層でLANを接続するのがブリッジで、MACアドレスを参照する。IEEE 802.11はWi-Fi、IPアドレスの自動割当てはDHCP。

## 4. H25一次「機械」問8 — 変調・復調

16. (1) `搬送波`（ヨ）
17. (2) `復調`（ル）
18. (3) `AM`（ロ）
19. (4) `直交振幅変調`（カ）
20. (5) `ASK`（ト）

根拠: 原信号に応じてパラメータを変える高周波信号が搬送波、受信側で原信号を取り出す操作が復調。図1は搬送波振幅が連続的に変化するためAM。QAMは直交振幅変調。図2はディジタル符号に応じ搬送波振幅が切り替わるためASK。

## 5. R2二次「電力・管理」問2 — 固定5答案要素

R2二次は固定5答案要素の区切りを次のまま維持する。`(1)`全体、`(2)`全体、`(3)`の三要求を個別要素とする。

21. `(1) 計器用変成器の役割・代表例2種・比誤差式`
   - 役割: 高電圧・大電流を計器・保護継電器で扱える電圧・電流へ変成し、一次系から測定・保護回路を絶縁して安全に計測・保護信号を得る。
   - 代表例: 計器用変圧器 `VT（PT）`、変流器 `CT`。
   - 比誤差: `ε = (K_n - K) / K × 100 [%]`。
22. `(2) 保護リレーに必要な信頼性`
   - 保護区間内の事故時には確実に動作し、健全時および保護区間外事故では不要動作しないこと。すなわち必要時の確実動作と不要時の不動作を両立し、対象事故を選択的・確実に除去できること。
23. `(3a) 77/66 kV系統用遮断器の定格遮断時間`
   - `5サイクル`
24. `(3b) 保護リレーの事故除去指令を受ける箇所`
   - `引外しコイル（トリップコイル）`
25. `(3c) 引外し自由（トリップフリー）の機能・目的`
   - 投入指令が継続中、または投入動作中でも、引外し指令を受ければ遮断器を開路させ、投入指令に拘束されず事故電流を確実に遮断できる機能。事故点への再投入・投入保持を防ぎ、保護動作を優先する。

## candidate判定

- 固定5問: `5 / 5`
- 固定25答案要素: `25 / 25 generated`
- R2固定5答案要素区切り: `維持`
- candidate freshness: `PASS`
- candidate固定時点では公式標準解答との照合未実施。
