# Topic 39 clean blind v7 candidate

更新日: 2026-09-21

## 実施条件

- 対象: Topic 39「COSMOS 統合監視・SCADA・信頼性」
- 固定対象: 5問 / 25答案要素
- candidate固定前に使用したもの: 最新mainの上位仕様・系列SPEC・sanitized STATUS/HANDOFF、question-only intake、電気技術者試験センター公式「問題」PDFのみ
- candidate固定前に未参照: v1〜v6 candidate/QA、公式「解答」PDF、固定EXAM_ALIGNMENTの保存済み正答、Topic 39 answer-bearing教材・answer-bearing QA
- R2二次: intake記載の固定5群境界を維持

## 独立再解答 candidate

### 1. R4一次「機械」問3 — 計器用変成器

公式問題: `https://www.shiken.or.jp/chief/upload/20220820_ch_second_q03.pdf`

1. (1) `ハ` — 負担。計器用変成器の二次側に接続される計器・継電器等の負荷を指す。
2. (2) `ニ` — 励磁。変成比精度を高めるには高透磁率鉄心で励磁電流を小さくする。
3. (3) `チ` — 小さ。巻線抵抗・漏れリアクタンスによる誤差を減らすため極力小さくする。
4. (4) `カ` — 比誤差。公称変成比と実際の変成比との差を実際の変成比で除した百分率。
5. (5) `イ` — 短絡。CT二次開放では高電圧が生じ得るため、切離し時は二次を短絡する。

### 2. R3一次「機械」問8 — A/D変換

公式問題: `https://www.shiken.or.jp/chief/upload/20210821_ch_second_q03.pdf`

1. (1) `チ` — 2。標本化定理より、最高周波数成分の2倍を超えるサンプリングレートが必要。
2. (2) `ト` — 誤差。量子化段数が増え量子化単位が小さくなるほど量子化誤差は小さくなる。
3. (3) `カ` — 時間。積分形は基準信号で積分値を戻すのに要する時間を測る。
4. (4) `ヌ` — MSB。逐次比較形はMSB側から順に比較してビットを決定する。
5. (5) `ヘ` — サンプルホールド。変換中に標本化値が変動しないよう保持する。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

公式問題: `https://www.shiken.or.jp/chief/upload/20180901_ch_second_q03.pdf`

1. (1) `ル` — リピータ。物理層で減衰した信号を増幅・補正し再送する。
2. (2) `ヨ` — ブリッジ。複数LANをデータリンク層で中継し、スイッチングハブが代表例。
3. (3) `ヌ` — MAC。データリンク層ではMACアドレスを参照する。
4. (4) `チ` — Wi-Fi。IEEE 802.11系規格による無線LAN接続。
5. (5) `イ` — DHCP。ネットワーク層で用いるIPアドレスをクライアントへ自動割当てする。

### 4. H25一次「機械」問8 — 変調・復調

公式問題: `https://www.shiken.or.jp/chief/upload/20130831_ch_second_q03.pdf`

1. (1) `ヨ` — 搬送波。原信号に応じて搬送波の振幅・周波数・位相等を変化させる。
2. (2) `ル` — 復調。変調波から原信号を取り出す操作。
3. (3) `ロ` — AM。図1は搬送波振幅の包絡が原信号に従って変化する。
4. (4) `カ` — 直交振幅変調。QAMは直交する二搬送波の振幅を用いる変調方式。
5. (5) `ト` — ASK。図2はデジタル符号に応じ搬送波振幅を不連続に切り替える。

### 5. R2二次「電力・管理」問2 — 固定5群

公式問題: `https://www.shiken.or.jp/chief/upload/20201122_ch_second_q01.pdf`

1. 小問(1)前半 — 計器用変成器は、高電圧・大電流を計器・保護リレーで扱える低い電圧・電流へ、元の量に対応する比率で変成して測定・保護へ供給し、主回路と計測回路の絶縁にも寄与する。代表例は計器用変圧器 VT（PT）と変流器 CT。
2. 小問(1)後半 — 比誤差は `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2) — 保護リレーの信頼性とは、事故時など動作すべきときに確実に動作し、正常時や動作不要時には誤動作しない性質である。必要な事故除去を確実に行うことと不要動作を避けることの両方が必要。
4. 小問(3)前半 — 77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置`。
5. 小問(3)後半 — 引外し自由（トリップフリー）は、投入操作・投入指令が継続していても引外し指令を受ければ遮断動作を優先し、閉路状態を維持しない機能。事故回路への再投入・投入保持を防ぎ、故障電流を確実に遮断することが目的。

## candidate自己点検

- 答案要素数: `25 / 25`
- 一次: `20 / 20`
- 二次: `5 / 5`
- R2固定5群境界: `5 / 5 維持`
- candidate固定前のanswer-bearing資料参照: `0件`
- 公式標準解答との照合: `未実施（candidate固定後工程）`
- 教材だけでの導出可能性照合: `未実施（candidate固定後工程）`
