# Topic 39 clean blind v8 candidate

更新日: 2026-09-21

対象: Topic 39「COSMOS 統合監視・SCADA・信頼性」

## Freshness declaration

candidate固定前に使用したものは、上位仕様、系列SPEC、sanitized STATUS/HANDOFF、question-only intake、および電気技術者試験センター公式の各「問題」PDFのみ。

v1〜v7 candidate/QA、公式標準解答、固定EXAM_ALIGNMENTの保存済み正答、Topic 39 answer-bearing教材・answer-bearing QAはcandidate固定前に参照していない。

固定5問・25答案要素およびR2二次の固定5群境界は変更しない。

## 1. R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

根拠: 二次側に接続される計器・継電器等は計器用変成器の負担。変成比精度を高めるには高透磁率鉄心で励磁電流を小さくし、巻線抵抗・漏れリアクタンスも小さくする。公称変成比と実変成比との差を実変成比基準で百分率表示する量は比誤差。CT二次を負荷から切り離す際は開放による高電圧を避けるため先に二次端子を短絡する。

## 2. R3一次「機械」問8 — A-D変換

1. (1) `2`（チ）
2. (2) `誤差`（ト）
3. (3) `時間`（カ）
4. (4) `MSB`（ヌ）
5. (5) `サンプルホールド`（ヘ）

根拠: 標本化定理では最高周波数の2倍を超える標本化周波数が必要。量子化幅が小さいほど量子化誤差は小さくなる。積分形は基準信号で積分値が戻るまでの時間を測る。逐次比較形はMSB側から判定し、変換中の入力保持にはサンプルホールドを用いる。

## 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ`（ル）
2. (2) `ブリッジ`（ヨ）
3. (3) `MAC`（ヌ）
4. (4) `Wi-Fi`（チ）
5. (5) `DHCP`（イ）

根拠: 物理層で信号を増幅・補正して中継するのはリピータ。データリンク層でLANを接続するのはブリッジで、MACアドレスを参照する。IEEE 802.11系の無線LAN接続はWi-Fi。IPアドレス等の自動割当てにDHCPを用いる。

## 4. H25一次「機械」問8 — 変調・復調

1. (1) `搬送波`（ヨ）
2. (2) `復調`（ル）
3. (3) `AM`（ロ）
4. (4) `直交振幅変調`（カ）
5. (5) `ASK`（ト）

根拠: 原信号に応じて変化させる高周波信号は搬送波、受信側で原信号を取り出す操作は復調。図1は搬送波振幅が入力に応じて連続変化するためAM。QAMは直交振幅変調。図2はビットに応じて搬送波振幅がオン／オフされるためASK。

## 5. R2二次「電力・管理」問2 — 固定5答案要素

### 群1: 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を計器・保護継電器等で安全に扱える大きさへ変成し、一次高圧回路と二次計測・保護回路を絶縁して測定・保護に必要な量を取り出す。代表例は計器用変圧器 `VT（PT）` と変流器 `CT`。

### 群2: 小問(1)後半

公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε = (K_n / K - 1) × 100 [%] = ((K_n - K) / K) × 100 [%]`

と表す。

### 群3: 小問(2)

保護リレーに必要な信頼性は、保護区間内の事故では必要時に確実に動作すること（dependability）と、正常時や保護区間外事故では不要動作しないこと（security）の双方を満たし、誤不動作・誤動作によって事故除去を失敗しないことである。

### 群4: 小問(3)前半

一般の77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーからの事故除去指令を受ける箇所は `引外し装置（トリップ装置。電気的指令はトリップコイルに入る）`。

### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が継続している場合や投入動作中であっても、引外し指令が与えられれば投入指令に拘束されず遮断器を開路できる機能である。事故状態で投入状態が継続・反復することを防ぎ、保護リレーの事故除去指令を優先して確実に故障回路を切り離すことを目的とする。

## candidate判定前提

本ファイルは公式標準解答照合前の固定candidateであり、ここではPASS/FAILを付けない。candidate commit後に公式標準解答とTopic 39教材を開き、25答案要素単位で一致・教材導出可能性を判定する。
