# Topic 39 clean blind v9 candidate

更新日: 2026-09-22

## candidate freeze

- pre-freeze main HEAD: `213a076794aae53b143ae97700d55ea4eec32c78`
- 固定対象: 5問 / 25答案要素
- candidate固定前に参照したもの: `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、公式「問題」PDF
- candidate固定前に未参照: 公式標準解答、v1〜v8 candidate/QA、Topic 39 answer-bearing教材・answer-bearing QA
- R2二次はquestion-only intakeの固定5群境界を維持

## 独立再解答

### R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
   - 計器用変成器二次側に接続される計器・継電器等の負荷を一般負荷と区別して負担という。
2. (2) `励磁`（ニ）
   - 高透磁率鉄心を用いて励磁電流を小さくすることで変比誤差を抑える。
3. (3) `小さ`（チ）
   - 巻線抵抗・漏れリアクタンスによる電圧降下を抑えるため極力小さくする。
4. (4) `比誤差`（カ）
   - 公称変圧比/変流比と実際の変圧比/変流比の差を実際値で除した百分率。
5. (5) `短絡`（イ）
   - CT二次開放時の危険な過電圧を避けるため、機器切離し時は二次端子を短絡する。

### R3一次「機械」問8 — A-D変換

1. (1) `2`（チ）
   - 標本化定理より、入力最高周波数の2倍を超えるサンプリングレートが必要。
2. (2) `誤差`（ト）
   - 量子化段階数増加で量子化単位が小さくなり、量子化誤差も小さくなる。
3. (3) `時間`（カ）
   - 二重積分形では基準信号積分値が入力積分値に一致するまでの時間を測る。
4. (4) `MSB`（ヌ）
   - 逐次比較形は最上位ビット側から順に比較・確定する。
5. (5) `サンプルホールド`（ヘ）
   - 変換中に標本値が変動しないようサンプルホールド回路で保持する。

### H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ`（ル）
   - 物理層で減衰信号を増幅・補正して中継する。
2. (2) `ブリッジ`（ヨ）
   - データリンク層で複数LANを接続する。
3. (3) `MAC`（ヌ）
   - スイッチングハブはMACアドレスに基づき転送制御する。
4. (4) `Wi-Fi`（チ）
   - IEEE 802.11系の無線LAN接続を指す。
5. (5) `IP`（ヘ）
   - ネットワーク層で用い、DHCPサーバから自動割当てできるのはIPアドレス。

### H25一次「機械」問8 — 変調・復調

1. (1) `搬送波`（ヨ）
   - 変調では搬送波の振幅・周波数・位相等を原信号に応じて変化させる。
2. (2) `復調`（ル）
   - 受信した変調波から原信号を取り出す操作。
3. (3) `AM`（ロ）
   - 図1は搬送波振幅がアナログ入力に応じて変化している。
4. (4) `直交振幅変調`（カ）
   - QAMは直交する二つの搬送成分の振幅を組み合わせる変調方式。
5. (5) `ASK`（ト）
   - 図2はディジタル符号に応じて搬送波振幅をオン/オフしている。

### R2二次「電力・管理」問2 — 固定5群

1. 小問(1)前半
   - 役割: 系統の高電圧・大電流を、計器・保護リレーで安全かつ適切に扱える低電圧・小電流へ変換し、高電圧系統から測定・保護回路を絶縁する。
   - 代表例: 計器用変圧器 VT（PT）、変流器 CT。
2. 小問(1)後半
   - 比誤差: `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2)
   - 信頼性: 保護すべき事故時には確実・迅速に動作し、事故でない状態・保護範囲外事故・正常時には誤動作しないこと。すなわち必要時の動作信頼性と不要時の不動作信頼性の双方を備えること。
4. 小問(3)前半
   - 77又は66 kV系統用遮断器の定格遮断時間: `3サイクル`。
   - 保護リレーから事故除去指令を受ける箇所: `操作装置`。
5. 小問(3)後半
   - 引外し自由（トリップフリー）: 投入操作中または投入指令が継続していても引外し指令を優先し、遮断器を開路させ、故障状態へ再投入・投入保持されることを防ぐ機能。事故時に確実に遮断し、故障点への再加圧や機器損傷拡大を防ぐことが目的。

## freeze判定

- 一次: `20 / 20 candidate fixed`
- 二次: `5 / 5 candidate fixed`
- 合計: `25 / 25 candidate fixed`
- 公式一致判定: candidate commit後に実施
- 教材導出可能判定: candidate commit後に実施
- Topic 21一般式変更: `0件`
