# Topic 39 COSMOS 統合監視・SCADA・信頼性 — 練習source QA

更新日: 2026-09-21

判定: `PASS / PRACTICE_SOURCE_COMPLETE`

## 正本・reconcile

- active series: `05_shinkansen_vehicle_2`
- fixed EXAM_ALIGNMENT: `39_cosmos_integrated_monitoring_scada_reliability.md`
- explanation source/source QA: `PASS`
- explanation PDF/PDF QA: `PASS`
- practice source: `39_cosmos_integrated_monitoring_scada_reliability_practice_source.md`
- 作業開始時に最新main、`STATUS.md`、`HANDOFF.md`、直近commitを再確認した。
- 同時workerがTopic 39解説PDF＋PDF QAを先に正本化したため、その工程は重複せず次工程の練習sourceへ進んだ。
- Topic 38成果物は `PASS / completed` として再生成していない。

## 一次試験型QA

一次試験型は12問、全問五肢択一。

| 問 | 主論点 | 正答 | 五肢 | 正答一意性 |
|---:|---|---:|---|---|
| 1 | CT/VT、負担、励磁、安全 | 4 | PASS | PASS |
| 2 | CT比誤差 | 2 | PASS | PASS |
| 3 | A/D量子化、2進数、MSB、サンプルホールド | 2 | PASS | PASS |
| 4 | 標本化、A/D方式、変換時間 | 3 | PASS | PASS |
| 5 | LAN、リピータ、ブリッジ、MAC、Wi-Fi、DHCP | 2 | PASS | PASS |
| 6 | 搬送波、復調、AM、QAM、ASK | 2 | PASS | PASS |
| 7 | 一般SCADA、分散システム、データ収集 | 3 | PASS | PASS |
| 8 | 故障率、信頼度―時間 | 3 | PASS | PASS |
| 9 | 単一系・冗長系信頼度 | 5 | PASS | PASS |
| 10 | 可用性比較 | 4 | PASS | PASS |
| 11 | 遠隔計測・遠隔制御 | 3 | PASS | PASS |
| 12 | 保護リレー、遮断器、トリップフリー | 2 | PASS | PASS |

判定: `12 / 12 PASS`。

## 数値問題独立再計算

### 問2 CT比誤差

`(400-398)/398×100 = 0.502512... %`

sourceの `+0.503 %` と一致。`PASS`。

### 問3 A/D量子化幅

`8/2^10 = 0.0078125 V = 7.8125 mV`

sourceと一致。`PASS`。

### 問8 信頼度

`exp(-(2.0×10^-4)×2000)=exp(-0.4)=0.670320...`

sourceと一致。`PASS`。

### 問9 理想2並列信頼度

`1-(1-0.80)^2 = 0.96`

sourceと一致。`PASS`。

### 問10 可用性

単一系:

`2000/(2000+4)=0.998003992...=99.800399... %`

理想2並列:

`1-(1-0.998003992...)^2=0.9999960159...=99.9996016 %`

sourceと一致。`PASS`。

### 二次問1(2) 比誤差

`(300-297)/297×100=1.010101... %`

sourceの `+1.01 %` と一致。`PASS`。

数値QA: `6 / 6 PASS`。

## 解説仕様QA

数値問題は、使用式、使用理由、数値・単位代入、中間計算、最終値、検算を記載した。知識問題は、正答理由と主要誤答肢の誤りを記載した。

- 数値問題仕様: `PASS`
- 知識問題仕様: `PASS`
- 正答番号だけの解説: `0件`
- 複数解となる問題: `0件`

## 固定5問・25答案要素

### R4 一次「機械」問3

- 負担: 問1
- 励磁電流: 問1
- CT励磁インピーダンスと誤差: 問1
- 比誤差: 問2
- CT二次開放禁止: 問1

`5 / 5 PASS`

### R3 一次「機械」問8

- 2進数: 問3
- 量子化誤差: 問3
- 変換時間: 問4
- MSB: 問3
- サンプルホールド: 問3、問4

`5 / 5 PASS`

### H30 一次「機械」問8

- リピータ: 問5
- ブリッジ: 問5
- MAC: 問5
- Wi-Fi: 問5
- DHCP: 問5

`5 / 5 PASS`

### H25 一次「機械」問8

- 搬送波: 問6
- 復調: 問6
- AM: 問6
- QAM: 問6
- ASK: 問6

`5 / 5 PASS`

### R2 二次「電力・管理」問2

- 計器用変成器の目的、CT・VT: 二次問1(1)
- 比誤差: 二次問1(2)
- 正動作・正不動作、自動監視、低故障率、冗長化: 二次問1(3)
- 77/66 kV級遮断器5又は3サイクル、トリップコイル: 二次問1(4)
- トリップフリー: 二次問1(5)

`5 / 5 PASS`

集計:

- 一次: `20 / 20 PASS`
- 二次: `5 / 5 PASS`
- 合計: `25 / 25 PASS`
- 固定5問変更: `0件`
- 二次問題の件数合わせ採用: `0件`
- Topic 38固定問題重複採用: `0件`

## 系列SPEC固定13項目QA

- 分散システム: 問7
- 情報伝送: 問5、問6、問7
- データ収集: 問1、問3、問4、問7、問11
- 状態監視: 問7、問11、問12、二次問1
- SCADA: 問7、問11
- A/D変換: 問3、問4
- 計器用変成器: 問1、問2、二次問1
- 遠隔計測: 問7、問11
- 遠隔制御: 問7、問11
- 冗長系: 問9、問12、二次問1
- 故障率: 問8
- 信頼度: 問8、問9
- 可用性: 問10

判定: `13 / 13 PASS`。

## 系列SPEC計算・グラフ3種

- 信頼度―時間: 問8 — `PASS`
- 単一系・冗長系比較: 問9 — `PASS`
- 可用性比較: 問10 — `PASS`

判定: `3 / 3 PASS`。

## 境界・安全QA

- 一般SCADAモデルをCOSMOS実装と断定: `0件`
- COSMOS未公開内部構成、独自通信プロトコル、データ形式、監視周期、遠隔制御論理を推測: `0件`
- COSMOSの故障率、MTBF、MTTR、可用性実値を真値化: `0件`
- 教材用理想並列を実設備の改善率として断定: `0件`
- CT二次開放禁止: `PASS`
- VT二次短絡禁止: `PASS`
- 信頼度と可用性の区別: `PASS`
- 共通原因故障・切替失敗等の成立条件: `PASS`

## Topic 21固定注記

H26二次「機械・制御」問1(4)の `48.1 N·m / 48.0 N·m` は、公式標準解答が `π=3.14` 相当の数値処理を用いた丸め差として診断済みの扱いを維持した。

- 一般式 `P=Tω`: 変更 `0件`
- 一般式 `ω=2πN/60`: 変更 `0件`
- Topic 39への波及修正: `0件`

## 最終判定

`PASS / PRACTICE_SOURCE_COMPLETE`

- 一次12問・五肢・正答一意性: `12 / 12 PASS`
- 数値独立再計算: `6 / 6 PASS`
- 固定25答案要素: `25 / 25 PASS`
- 系列SPEC固定13項目: `13 / 13 PASS`
- 計算・グラフ3種: `3 / 3 PASS`
- exact blocker: `0件`

次工程は練習PDF生成＋PDF QA。source正本を変更せずPDF化し、PDFium/Poppler両系統でrender/content QAを行う。
