# Topic 01 - 新幹線を電力系統から見てみる

更新日: 2026-09-12

## 状態

`exam_alignment_research_complete`

本文、PDF、練習PDF、PowerPointは未作成。完成扱いしない。

## EXAM_ALIGNMENT

資格: 第二種電気主任技術者

科目:
- 一次試験: 電力
- 二次試験: 電力・管理

論点:
- 電力系統を一線結線図・等価回路へ落とす考え方
- フェーザと複素数表示
- 複素電力 `S = P + jQ`
- 有効電力・無効電力・皮相電力・力率
- 単位法（p.u.）
- ％インピーダンス
- 基準容量・基準電圧・基準電流・基準インピーダンス
- オーム値とp.u./％値の変換
- 系統インピーダンスの直列・並列合成
- 電圧差・位相差と電力潮流の基本関係
- 短絡容量と系統インピーダンスの関係

### 公式過去問

#### 1. 令和8年度 一次試験 電力 問2

公式問題:
https://www.shiken.or.jp/chief/upload/20260830_ch_second_q02.pdf

要求知識:
- 電力用コンデンサと分路リアクトルが扱う無効電力の向き
- 遅相・進相無効電力の区別
- 調相設備の基本的役割

教材での対応予定:
- 複素電力 `P + jQ` とQの符号・物理的意味
- 負荷・コンデンサ・リアクトルを系統図上でどう表すか

設問型: 一次・多肢選択

#### 2. 令和5年度 一次試験 電力 問2

公式問題:
https://www.shiken.or.jp/chief/upload/20230819_ch_second_q02.pdf

要求知識:
- 系統連系インバータの有効・無効電力制御
- 連系点とインバータ出力点の電圧の大きさ・位相とP/Qの関係
- 系統をフェーザ量として扱う前提

教材での対応予定:
- フェーザの大きさ・位相
- 有効電力と無効電力を分けて考える理由
- `S = P + jQ` から系統内の電力フローを読む手順

設問型: 一次・多肢選択

#### 3. 令和5年度 一次試験 電力 問4

公式問題:
https://www.shiken.or.jp/chief/upload/20230819_ch_second_q02.pdf

要求知識:
- 三相短絡容量 `W_S = √3 V_S I_S`
- 単位法の基準容量
- 駆動点正相インピーダンス
- 系統規模・連系状態と短絡容量の関係
- p.u.インピーダンスと短絡容量の反比例関係

教材での対応予定:
- 基準容量・基準電圧から基準電流・基準インピーダンスを作る
- 実インピーダンスをp.u.へ換算する
- p.u.回路で合成したインピーダンスから短絡容量へ戻す

設問型: 一次・多肢選択

#### 4. 令和4年度 二次試験 電力・管理 問3

公式問題:
https://www.shiken.or.jp/chief/upload/20221113_ch_second_q01.pdf

要求知識:
- 全量をp.u.で表した送電線・変圧器・負荷の等価回路
- 負荷電力 `P + jQ`
- 電圧フェーザ `V∠θ`
- 有効電力式から位相角を求める手順
- 無効電力式と調相設備サセプタンスの関係

教材での対応予定:
- 一線結線図から一相等価回路を作る
- p.u.値のままフェーザ計算する
- `P`、`Q`、電圧位相角を結ぶ基本式の導出と使用条件
- 二次試験で途中式を採点可能な形にする記述手順

設問型: 二次・記述計算

#### 5. 令和5年度 二次試験 電力・管理 問4

公式問題:
https://www.shiken.or.jp/chief/upload/20231112_ch_second_q01.pdf

要求知識:
- 三相負荷の有効電力と力率から電流・無効電力を求める
- 線路抵抗・リアクタンスによる電圧降下近似
- 進み力率の符号処理
- 分散型電源導入後に必要なリアクトル容量を求める

教材での対応予定:
- `P,Q,S,cosφ` の相互変換
- `R+jX` と負荷 `P+jQ` を対応させる
- 電力の流れる向きとQの符号を明示する

設問型: 二次・記述計算

#### 6. 令和6年度 二次試験 電力・管理 問4

公式問題:
https://www.shiken.or.jp/chief/upload/20241110_as_02_ch_second_q01.pdf

要求知識:
- 複素インピーダンスを持つ二つの配電線のループ電流分担
- 異なる送り出し電圧による循環電流
- 基準 `6.6 kV, 10 MVA` への統一
- 背後％インピーダンスと変圧器％インピーダンス
- オーム値の線路リアクタンスを共通ベースへ換算
- 合成インピーダンスから三相短絡電流を求める

教材での対応予定:
- 基準量の設定とベース統一
- `Ω → p.u. → %` の相互変換
- 直列・並列インピーダンスの合成
- 系統図をp.u.等価回路へ変換する標準手順

設問型: 二次・記述計算

## 過去問から逆算した教材で必要な説明

1. フェーザの定義と複素数表示
2. `S = P + jQ = 3 V_phase I_phase* = √3 V_line I_line*` の意味と使い分け
3. `|S|`、`P`、`Q`、力率、位相角の相互関係
4. 遅れ・進みのQ符号を一貫して扱う規約
5. 基準容量 `S_base` と基準電圧 `V_base` の決め方
6. 三相系での `I_base` と `Z_base` の導出
7. `Z_pu = Z_actual / Z_base`、`%Z = 100 Z_pu`
8. 電圧階級が変わっても同一基準容量ならp.u.回路を直接接続できる理由
9. 一線結線図から一相p.u.等価回路へ変換する手順
10. 系統インピーダンスの直列・並列合成
11. 系統の電圧差・位相差とP/Qの基本関係
12. 短絡容量とp.u.インピーダンスの関係
13. 二次試験で必要な、式選択理由・前提・符号・単位・途中式の書き方

## 新幹線への接続範囲

Topic 01では、SPECの基本モデル

```text
発電機
↓
送電線
↓
受電変電所
↓
き電用変圧器
↓
ATき電回路
↓
列車負荷
```

を一線結線図とp.u.等価回路に変換するところまで扱う。

後続Topic 08の変圧器％インピーダンス、Topic 12の本格的な電力潮流、Topic 16の故障計算、Topic 20の過渡安定度を先取りして主題化しない。Topic 01では、それらを解くための共通基礎として、複素電力・フェーザ・単位法・％法・基準量・系統等価回路を確立する。

実設備値は一次資料で確認できた値のみ実値として扱う。未確認値は推測で真値化しない。

## 参考教材

参照日: 2026-09-12

- 基礎からわかる電気技術者の知識と資格「単相交流の電力と力率」
  - https://e-sysnet.com/power-factor/
  - 複素電力、ベクトル表示、力率の基礎説明の粒度を確認
- 基礎からわかる電気技術者の知識と資格「三相交流の電力と力率」
  - https://e-sysnet.com/%E4%B8%89%E7%9B%B8%E4%BA%A4%E6%B5%81%E9%9B%BB%E5%8A%9B%E3%81%A8%E5%8A%9B%E7%8E%87/
  - 三相電力と力率の基礎説明順を確認
- 電験王2「R05 電力 問4」
  - https://denken-ou.com/c2/denryokur5-4/
  - 短絡容量・単位法・駆動点インピーダンスの問題構造を確認
- 電験王2「R05 電力・管理 問4」
  - https://denken-ou.com/c2/denryokukanrir5-4/
  - P/Q・力率・線路電圧降下をつなぐ計算手順の粒度を確認
- 電験王2「R06 電力・管理 問4」
  - https://denken-ou.com/c2/denryokukanrir6-4/
  - 複素インピーダンス、％Z、短絡電流を連続して扱う問題構造を確認

参考教材の文章・図・解答は複製しない。公式問題・公式解答を正本とし、参考教材は説明順と必要な中間知識の確認だけに使用する。

## 独立再解答

未実施。

次段階で、上記6問の公式解答を取得して照合対象を確定したうえで、保存済み正答を見ずに各問を独立に解き、必要式・中間知識・誤答ポイントを確定する。本文完成後には教材だけを使って同じ6問を再度独立解答し、全問について根拠を説明できることを最終品質ゲートとする。
