# Topic 01 完成後独立再解答 QA

更新日: 2026-09-13

## 現在の判定

`REANSWER_PASS`

正式選定5問について、補強済み教材だけを使って再独立解答を実施した。解答を組み立てる段階では保存済み正答・制作前独立検証を解答根拠に使用せず、全5問の解答を確定した後に電気技術者試験センター公式解答と照合した。

結果は `5 / 5 PASS`、教材外知識補完は `0件`。

Topic 01 は再独立解答ゲートを通過したが、最終QAは未実施のため、まだ `completed` ではない。

## 対象

- H29 一次 電力 問6
- R5 一次 電力 問4
- R4 二次 電力・管理 問3
- R5 二次 電力・管理 問4
- R6 二次 電力・管理 問4

## 初回結果

初回完成後独立再解答は `3 / 5 PASS`。

FAIL:
- H29 一次 電力 問6
  - タービン発電機の直軸過渡リアクタンス代表範囲が教材内に不足
- R5 一次 電力 問4
  - 駆動点インピーダンスと節点インピーダンス行列の関係が不足
  - 短絡容量と系統の強さ・電圧維持能力の関係が不足

2026-09-13に上記3点だけをTopic 01の既存範囲内で補強し、source Markdownと解説PDFへ同期済み。

## 再独立解答

### 1. H29 一次 電力 問6 — PASS

教材第3・4節から再構成。

1. 三相基準電流
   - `I_B = P_B/(√3 V_B)`
   - 選択肢: `ハ`
2. 基準インピーダンス
   - `Z_B = V_B^2/P_B`
   - 選択肢: `ヘ`
3. タービン発電機の直軸過渡リアクタンス
   - 代表範囲 `0.2～0.4 p.u.`
   - 選択肢: `ニ`
4. 変圧器の二次側インピーダンスを一次側へ換算
   - `Z_2(1) = (n_1/n_2)^2 Z_2`
   - 選択肢: `ヌ`
5. 同一基準電圧で基準容量を `P_R → P_B` に変更
   - `Z_Bpu = (P_B/P_R) Z_Rpu`
   - 選択肢: `ル`

再解答: `[ハ, ヘ, ニ, ヌ, ル]`

公式解答と一致。教材外知識補完なし。

### 2. R5 一次 電力 問4 — PASS

教材第5・7節から再構成。

1. 短絡計算に使う `Z_S` は短絡地点から系統を見た正相インピーダンス
   - `イ`
2. `S_sc = S_B/|Z_th,pu|`
   - `W_S = W_base/Z_S`
   - `ロ`
3. 駆動点インピーダンスは `V = Z_bus I` の対角要素
   - ノードインピーダンス行列
   - `ヘ`
4. 並列経路が増えるほど駆動点インピーダンスは小さくなる
   - メッシュ状
   - `ヨ`
5. `ΔV ≈ Z_th ΔI` より、短絡容量が大きい地点は一般に電圧変動が小さい
   - 電圧維持能力
   - `ニ`

再解答: `[イ, ロ, ヘ, ヨ, ニ]`

公式解答と一致。教材外知識補完なし。

### 3. R4 二次 電力・管理 問3 — PASS

教材第2・5・6・8節から再構成。

送電線 `j0.8` が2回線並列、変圧器 `j0.2` なので、

`X_total = 0.8/2 + 0.2 = 0.6 p.u.`

有効電力平衡から

`-V_0 V_d sinθ_d/X_total = 0.5`

`sinθ_d = -(0.5×0.6)/(1.10×1.05) = -0.25974 ≈ -0.260`

無効電力は

`Q = (1.10×1.05 cosθ_d - 1.05^2)/0.6`

`= 1.925 cosθ_d - 1.8375`

母線dの無効電力平衡

`Q = 0.2 - Y_d×1.05^2`

より

`Y_d = -1.7460 cosθ_d + 1.8481`

`|θ_d|<π/2` なので `cosθ_d=+√(1-sin^2θ_d)=0.96568` を採用し、

`Y_d = 0.162 p.u.`

公式標準解答と一致。教材外知識補完なし。

### 4. R5 二次 電力・管理 問4 — PASS

教材第2・6・8節から再構成。

4 km分の一相線路定数は

`R = 0.2×4 = 0.8 Ω`

`X = 0.6×4 = 2.4 Ω`

力率0.9進みなので

`tanφ = √(1-0.9^2)/0.9 = 0.4843`

`Q = -300×0.4843 = -145.3 kvar`

(1) 電圧降下近似

`ΔV ≈ (RP+XQ)/V_r`

`= [0.8×300000 + 2.4×(-145300)]/6600`

`= -16.47 V`

したがって

`V_s = 6600 - 16.47 = 6583.5 V ≈ 6.58 kV`

(2) 500 kWの分散型電源追加後は

`P_net = 300-500 = -200 kW`

送受電端をともに6600 Vにするので `ΔV=0`。

`RP_net + XQ_net = 0`

`Q_net = -(R/X)P_net = 66.67 kvar`

既設コンデンサを含む需要家無効電力は `-145.3 kvar` なので、必要リアクトル容量は

`Q_1 = 66.67 - (-145.3) = 211.97 kvar ≈ 212 kvar`

公式標準解答と一致。教材外知識補完なし。

### 5. R6 二次 電力・管理 問4 — PASS

教材第3・4・5・7・8節から再構成。

#### (1) 等しい送り出し電圧・等しい線路インピーダンス

開閉器投入前の500 Aと300 Aの差を、等しい2線路で均等化するループ電流は

`I_l = (500-300)/2 = 100 A`

よって

- A配電線: `500-100 = 400 A`
- B配電線: `300+100 = 400 A`

#### (2) 送り出し電圧6650 V / 6600 V

`Z_A=Z_B=0.5+j1.0 Ω`

節点電圧を等置すると

`6650/√3 - (500-I_l)Z = 6600/√3 - (300+I_l)Z`

したがって

`I_l = 100 - 50/[2√3(0.5+j1.0)]`

`= 94.226 + j11.547 A`

A配電線:

`I_A = 500-I_l = 405.774-j11.547 A`

`|I_A| = 405.94 A ≈ 406 A`

B配電線:

`I_B = 300+I_l = 394.226+j11.547 A`

`|I_B| = 394.40 A ≈ 394 A`

#### (3) 三相短絡

基準 `6.6 kV, 10 MVA` で、線路 `j0.5 Ω` は

`%Z_line = 0.5×10 MVA/(6.6 kV)^2 ×100 = 11.478 %`

各枝は

`7.5 + 11.478 = 18.978 %`

2枝並列と背後 `%Z_G=1%` より

`%Z_total = 1 + 18.978/2 = 10.489 %`

したがって

`I_sc = 10 MVA/[√3×6.6 kV×0.10489]`

`= 8.34 kA`

公式標準解答と一致。教材外知識補完なし。

## 再独立解答総合

| 過去問 | 判定 | 教材外知識補完 |
|---|---|---:|
| H29 一次 電力 問6 | PASS | 0 |
| R5 一次 電力 問4 | PASS | 0 |
| R4 二次 電力・管理 問3 | PASS | 0 |
| R5 二次 電力・管理 問4 | PASS | 0 |
| R6 二次 電力・管理 問4 | PASS | 0 |

完全PASS: `5 / 5`

教材外知識補完: `0件`

## 次の品質ゲート

最終QAを行う。成果物の存在、source Markdown・解説PDF・練習PDF・PowerPointの整合、EXAM_ALIGNMENT記録、独立再解答5/5 PASSを確認し、全項目PASSした場合のみTopic 01を `completed` にする。