# Topic 06 - 275kVを受ける新幹線変電所の中身

更新日: 2026-09-15

## 状態

`completed`

制作前EXAM_ALIGNMENT・制作前独立検証・解説本文＋3段階例題・解説PDF＋全ページ表示QA・練習問題＋完全解説source・練習15問の独立QA・練習PDF＋全ページ表示QA・解説画像PowerPoint＋表示QA・完成後独立再解答・最終QA再実施まで完了。固定EXAM_ALIGNMENT、過去問選定、数式、問題、PDF/PPTX、固定範囲を変更せず、全品質ゲートをPASSした。

## SPEC固定範囲

`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、本系列 `SPEC.md` のTopic 06だけを正本とし、範囲を追加しない。

### 扱う内容

- 変電所
- 母線
- 変圧器
- 遮断器

### 計算・可視化

- 単線結線図
- 損失

### このTopicでは扱わない後続論点

- スコット結線、変形ウッドブリッジ、ルーフ・デルタ
- ％インピーダンス、単位法、変圧器並列運転
- ATき電、帰線、き電回路
- 線路電圧降下、移動負荷
- 不平衡、逆相、対称座標法
- 無効電力・電圧制御、力率改善
- 短絡計算
- 保護リレー、保護協調
- 雷サージ、進行波、絶縁協調、避雷器
- 安定度、周波数制御、経済運用

この段階では新幹線変電所の実設備値を追加しない。後続工程で実値を使う場合は一次資料を付け、教材用の値は「仮定値」と明記する。

## EXAM_ALIGNMENT

資格: 第二種電気主任技術者

科目:
- 一次試験: 電力
- 二次試験: 電力・管理

対象論点:
- 変電所の主要機器と役割
- 遮断器と断路器の機能差
- 母線結線方式と単線結線図
- 電力用変圧器の損失
- 大容量主変圧器の構造上の特徴
- 変圧器騒音の発生要因と低減の考え方

## 直近年度からの選定確認

電気技術者試験センターの第二種一次「電力」と二次「電力・管理」を直近年度から遡って確認した。件数合わせのために後続Topicの論点を混ぜず、Topic 06固定範囲だけで完答可能な5問を正式選定する。

### 除外した代表例

- 令和7年度 二次「電力・管理」問3: ％インピーダンスによる電圧降下・短絡容量が主であり、Topic 08・16側なので除外。
- 令和6年度 二次「電力・管理」問2: 油入変圧器の内部故障検出と保護リレーが主であり、Topic 17側なので除外。
- 令和6年度 二次「電力・管理」問5: GISのSF6ガス管理・環境面が主で、Topic 06固定6項目の中核から外れるため件数合わせでは採用しない。
- 令和6年度 一次「電力」問2: 部分放電測定による内部異常診断が主で、固定範囲へ診断技術を追加することになるため除外。
- 令和5年度 一次「電力」問6: 絶縁協調が主であり、Topic 18側なので除外。
- 令和3年度 一次「電力」問6: 調相設備が主であり、Topic 14側なので除外。
- 平成30年度 一次「電力」問6: 変圧器並列運転が主であり、Topic 08側なので除外。
- 平成29年度 一次「電力」問3: 主要変圧器・母線の保護リレーが主であり、Topic 17側なので除外。
- 平成29年度 一次「電力」問6: 単位法が主であり、Topic 08側なので除外。

## 正式選定する公式過去問

一次4問＋二次1問、計5問を品質ゲート対象とする。公式解答は制作前独立答案を確定するまで参照しない。

### 1. 令和2年度 一次試験 電力 問7

公式問題:
https://www.shiken.or.jp/chief/upload/20200912_ch_second_q02.pdf

要求知識:
- 遮断器が平常時の負荷電流を開閉し、事故時の故障電流を遮断すること
- 断路器が保守時の回路切離しに用いられること
- 遮断器と断路器で開閉可能な電流・使用目的が異なること
- 変圧器励磁電流、送電線充電電流、複母線切替時の電流という開閉設備の判断材料

設問型: 一次・多肢選択（空欄5）

教材で必ずカバーする固定範囲:
- `変電所`
- `遮断器`
- `母線`

### 2. 平成30年度 二次試験 電力・管理 問2

公式問題:
https://www.shiken.or.jp/chief/upload/20181118_ch_second_q01.pdf

要求知識:
- 変電所の母線結線方式を決める際の一般的な選定条件
- 単母線方式、複母線方式（二重母線方式）、ユニット方式の単線結線図識別
- 単母線方式と複母線方式の長所・短所
- 信頼度、保守性、運用柔軟性、設備量・経済性の比較

設問型: 二次・記述式

教材で必ずカバーする固定範囲:
- `変電所`
- `母線`
- `単線結線図`

### 3. 平成28年度 一次試験 電力 問3

公式問題:
https://www.shiken.or.jp/chief/upload/20160903_ch_second_q02.pdf

要求知識:
- 電力用変圧器の無負荷損と負荷損
- 巻線抵抗による損失と、漏れ磁束に伴う付加的な負荷損
- 漏れ磁束による巻線・タンク等の渦電流損
- 導体の細分化、転位、シールド等による損失低減の考え方

使用式・判断:
- 巻線の抵抗損は `P = I^2 R`
- 負荷電流に依存する損失と、電圧・周波数が一定なら概ね負荷に依存しない損失を区別する
- 総損失を無負荷損と負荷損に分けて整理する

設問型: 一次・多肢選択（空欄5）

教材で必ずカバーする固定範囲:
- `変圧器`
- `損失`

### 4. 平成22年度 一次試験 電力 問2

公式問題:
https://www.shiken.or.jp/chief/upload/20100904_ch_second_q02.pdf

要求知識:
- 変圧器騒音の発生源を鉄心、巻線、補機に分けて考えること
- 鉄心の振動、巻線間に働く電磁力、ポンプ・ファン等の補機振動の区別
- 磁束密度、材料・構造、防音による低騒音化の考え方

設問型: 一次・多肢選択（空欄5）

教材で必ずカバーする固定範囲:
- `変圧器`

注意:
- 騒音対策は変圧器そのものの構造・運転に限定し、環境設備一般へ範囲を広げない。

### 5. 平成21年度 一次試験 電力 問1

公式問題:
https://www.shiken.or.jp/chief/upload/20090905_ch_second_q02.pdf

要求知識:
- 大容量主変圧器の低圧側大電流に伴う構造上の配慮
- 漏れ磁束による局部加熱への配慮
- 大きな変圧比・容量を持つ主変圧器の特徴
- 三相巻線の結線と中性点接地・高調波の関係を、一般的な主変圧器の構造として理解すること
- 輸送制約を考慮した大容量変圧器の構成

設問型: 一次・多肢選択（空欄5）

教材で必ずカバーする固定範囲:
- `変圧器`

注意:
- 鉄道用のスコット、変形ウッドブリッジ、ルーフ・デルタ等はTopic 07なので、この問題から結線一般を越えて追加しない。

## 固定範囲と過去問の対応

| SPEC固定項目 | 主な対応過去問 | 対応 |
|---|---|---|
| 変電所 | R2一次 問7、H30二次 問2 | 直接 |
| 母線 | H30二次 問2、R2一次 問7 | 直接 |
| 変圧器 | H28一次 問3、H22一次 問2、H21一次 問1 | 直接 |
| 遮断器 | R2一次 問7 | 直接 |
| 単線結線図 | H30二次 問2 | 直接 |
| 損失 | H28一次 問3 | 直接 |

## 過去問から逆算した教材必須事項

### 用語・定義
- 変電所
- 母線
- 遮断器
- 断路器
- 単母線方式
- 複母線方式（二重母線方式）
- ユニット方式
- 無負荷損
- 負荷損
- 巻線抵抗損
- 漏れ磁束・漂遊負荷損

### 原理・現象
- 遮断器と断路器の役割・開閉能力の差
- 母線結線方式の信頼度・保守性・運用柔軟性・経済性のトレードオフ
- 漏れ磁束が巻線やタンク等へ鎖交して付加損を生む仕組み
- 変圧器の鉄心・巻線・補機から振動・騒音が生じる仕組み
- 大容量変圧器で漏れ磁束と局部加熱への配慮が必要になる理由

### 公式・計算
- 巻線抵抗損 `P_cu = I^2 R`
- 総損失を無負荷損と負荷損に分ける考え方
- 負荷電流に依存する損失と、電圧・周波数一定時に概ね一定となる損失の区別

### 回路図・単線結線図
- 単母線方式
- 複母線方式（二重母線方式）
- ユニット方式
- 遮断器と断路器の配置・記号を区別して読む

### 解法・記述手順
- 一次: 機器の役割、開閉能力、損失発生源を文章の因果関係から判定する
- 二次: 結線方式の選定条件を列挙し、単線結線図を識別し、各方式の長短を信頼度・保守性・経済性で比較する

### 頻出ミス
- 遮断器と断路器を同一視しない
- 無負荷損と負荷損を逆にしない
- `I^2R` の電流依存性を落とさない
- 単母線・複母線・ユニット方式を名称だけで暗記せず、事故時・点検時にどこまで停電するかを回路で追う
- 一般三相変圧器の結線知識をTopic 07の鉄道用三相―単相変換へ勝手に拡張しない

## 参考教材

参照日: 2026-09-15

- 電気技術者試験センター 第二種過去問題
  - https://www.shiken.or.jp/chief/second/qa/
  - 公式問題の年度・科目・問番号と問題本文の確認に使用。正答は制作前独立答案確定後に照合する。
- 基礎からわかる電気技術者の知識と資格「変電所の断路器と遮断器」
  - https://e-sysnet.com/switch/
  - 遮断器・断路器・変電所主要設備の説明粒度を確認。
- 基礎からわかる電気技術者の知識と資格「変電所の変圧器」
  - https://e-sysnet.com/transformer/
  - 変圧器の構造・結線・変電所内での位置付けの説明粒度を確認。
- 電験王2「科目別 電力問題一覧」
  - https://denken-ou.com/c2/denryoku/
  - 一次「電力」の変電分野を年度横断で確認し、固定範囲外問題の除外判断に使用。
- 電験王2「科目別 電力・管理問題一覧」
  - https://denken-ou.com/c2/dk/
  - 二次「電力・管理」の変電分野を年度横断で確認し、記述式問題の選定に使用。

参考サイトの解答・文章・図は教材へ複製しない。技術事実と正答の最終権威は公式問題・公式解答とする。

## 制作前独立検証

手順:
1. 正式5問の公式問題だけを読み、保存済み正答・公式解答を参照せずに独立解答した。
2. 独立答案を確定後、電気技術者試験センターの公式解答・標準解答と照合した。
3. 各設問がTopic 06固定範囲だけで解答可能かを再確認した。

### 1. 令和2年度 一次「電力」問7

独立答案:
- (1) 負荷 `ル`
- (2) 故障 `チ`
- (3) 断路器 `ト`
- (4) 励磁 `ロ`
- (5) ループ `ヌ`

公式解答:
https://www.shiken.or.jp/chief/upload/20200912_ch_second_a01.pdf

公式 `ル・チ・ト・ロ・ヌ` と `5 / 5` 一致。遮断器・断路器・母線切替の判断だけで解答でき、後続Topic知識は不要。

### 2. 平成30年度 二次「電力・管理」問2

独立答案:
- (1) 結線方式の選定条件として、供給信頼性、将来の系統変更・増設や点検を含む運用・保守の容易性、設置面積を含む経済性を挙げた。
- (2) 単母線方式=`(ロ)`、複母線方式=`(イ)`、ユニット方式=`(ニ)`。
- (3) 単母線方式は機器数・所要面積が少なく経済的だが、母線事故・母線側機器点検時に広範囲停電となりやすい。複母線方式は設備量・面積・費用が増す一方、母線切替が可能で点検・運用柔軟性と供給信頼性が高い。

公式標準解答:
https://www.shiken.or.jp/chief/upload/20181118_ch_second_a01.pdf

公式標準解答の選定条件、図識別、単母線・複母線の長短と一致。`3 / 3設問 PASS`。必要知識は変電所・母線・単線結線図の固定範囲内。

### 3. 平成28年度 一次「電力」問3

独立答案:
- (1) 漂遊負荷損 `ロ`
- (2) 高インピーダンス器 `ヘ`
- (3) 直交する方向 `リ`
- (4) 相互位置 `ニ`
- (5) 打ち消す `ト`

公式解答:
https://www.shiken.or.jp/chief/upload/20160903_ch_second_a01.pdf

公式 `ロ・ヘ・リ・ニ・ト` と `5 / 5` 一致。漏れ磁束と漂遊負荷損の固定範囲内で解答できる。

### 4. 平成22年度 一次「電力」問2

独立答案:
- (1) 磁気ひずみ `リ`
- (2) 磁気吸引力 `ヨ`
- (3) 電磁力 `ロ`
- (4) 強制冷却 `ル`
- (5) 10 % `カ`

公式解答:
https://www.shiken.or.jp/chief/upload/20100904_ch_second_a01.pdf

公式 `リ・ヨ・ロ・ル・カ` と `5 / 5` 一致。変圧器本体の振動・騒音低減だけで解答でき、環境設備一般へ範囲を広げる必要はない。

### 5. 平成21年度 一次試験 電力 問1

独立答案:
- (1) 局部過熱 `ヌ`
- (2) 変圧比 `リ`
- (3) 第3次高調波 `ト`
- (4) 低圧側Δ形―高圧側Y形 `チ`
- (5) 三相器 `ニ`

公式解答:
https://www.shiken.or.jp/chief/upload/20090905_ch_second_a01.pdf

公式 `ヌ・リ・ト・チ・ニ` と `5 / 5` 一致。一般的な大容量主変圧器の構造・結線知識だけで解答でき、Topic 07の鉄道用三相―単相変換方式は不要。

### 制作前独立検証の判定

- 一次4問: `20 / 20小問 PASS`
- 二次1問: `3 / 3設問 PASS`
- 合計: `5 / 5問 PASS`
- Topic 06固定範囲外知識による補完: `0件`
- 後続Topic知識への依存: `0件`
- 未確認実設備値への依存: `0件`

したがって、制作前品質ゲートをPASSし、解説本文＋3段階例題の作成へ進める。

## 解説本文工程

`06_substation_explanation_source.md` に解説本文＋3段階例題を作成した。

- SPEC固定6項目の本文収録: `6 / 6`
- 基礎・本試験標準・複合の3段階例題: `3 / 3`
- 正式5過去問の本文節へのマッピング: `5 / 5`
- 一次・二次の再利用可能な解法手順: 収録済み
- 教材用数値: 仮定値と明記
- 固定範囲外論点の追加: `0件`
- 未確認実設備値の追加: `0件`

## 解説PDF工程

`06_substation_explanation_source.md` だけを本文sourceとして `06_substation_explanation.pdf` を作成し、200 dpiで全6ページを画像化して表示QAした。

- A4縦: `6ページ`
- 全ページ表示QA: `6 / 6 PASS`
- 単線結線図: 単母線・複母線・ユニット方式を収録
- 変圧器損失: `P_loss = P_0 + P_L`、`P_cu = I^2R`、漂遊負荷損を収録
- 3段階例題: `3 / 3`
- 正式5過去問マッピング: `5 / 5`
- 文字切れ・重なり・欠落: `0件`
- 固定範囲外論点追加: `0件`
- 未確認実設備値追加: `0件`

## 練習問題source工程

`06_substation_practice.md` に練習問題＋完全解説を作成した。

- 全15問
- 一次「電力」型五肢択一: `10問`
- 二次「電力・管理」記述型: `5問`
- 難易度: 基礎4 / 本試験標準8 / 複合3
- 正式5過去問へのマッピング: `5 / 5`
- SPEC固定6項目への接続: `6 / 6`
- 一次問題に正答理由・主要誤答理由: 収録済み
- 二次問題に途中式・前提・採点観点: 収録済み
- 教材用数値: 仮定値と明記
- 固定範囲外論点追加: `0件`
- 未確認実設備値追加: `0件`

## 今回の判定

- 制作前EXAM_ALIGNMENT: `COMPLETE`
- 制作前独立検証: `5 / 5問 PASS`
- 一次4問: `20 / 20小問 PASS`
- 二次1問: `3 / 3設問 PASS`
- 固定6項目への対応: `6 / 6`
- 解説本文＋3段階例題: `COMPLETE`
- 解説PDF＋全ページ表示QA: `COMPLETE / 6 / 6 PASS`
- 練習問題＋完全解説source: `COMPLETE / 15問`
- 正式5過去問の本文・PDF・練習マッピング: `5 / 5`
- 件数合わせの固定範囲外問題追加: `0件`
- 後続Topic論点の追加: `0件`
- 未確認実設備値の追加: `0件`
- 最終QA再実施: `PASS / completed`
- 次工程: Topic 07「三相電力をどう25kVの単相へ変える？」の制作前EXAM_ALIGNMENT