# Topic 06 完成後独立再解答 QA

更新日: 2026-09-15

## 判定

`PASS`

固定EXAM_ALIGNMENTの第二種一次「電力」4問＋二次「電力・管理」1問、計5問を、完成教材だけを使って独立再解答した。

解答を組み立てる段階では公式解答・制作前独立検証の保存済み正答を解答根拠に使用せず、各答案を確定した後に電気技術者試験センターの公式解答・標準解答と照合した。

結果は `5 / 5問 PASS`。内訳は一次 `20 / 20小問 PASS`、二次 `3 / 3設問 PASS`。

- 教材外知識補完: `0件`
- 固定範囲外知識の追加: `0件`
- 後続Topic知識への依存: `0件`
- 正式選定5問の変更: `0件`
- 未確認実設備値への依存: `0件`

## 対象

- R2 一次 電力 問7
- H30 二次 電力・管理 問2
- H28 一次 電力 問3
- H22 一次 電力 問2
- H21 一次 電力 問1

## 独立再解答

### 1. R2 一次 電力 問7 — PASS

完成教材の遮断器・断路器・母線切替の説明から再構成した。

- (1) 平常時に遮断器が開閉する電流: `負荷` → `ル`
- (2) 短絡・地絡時に遮断器が遮断する電流: `故障` → `チ`
- (3) 保守時の回路切離しに用いる機器: `断路器` → `ト`
- (4) 断路器で開閉可能な小電流の例: 変圧器の `励磁` 電流 → `ロ`
- (5) 複母線切替時の電流: `ループ` 電流 → `ヌ`

再解答: `[ル, チ, ト, ロ, ヌ]`

公式解答 `[ル, チ, ト, ロ, ヌ]` と一致。教材外知識補完なし。

公式問題:
https://www.shiken.or.jp/chief/upload/20200912_ch_second_q02.pdf

公式解答:
https://www.shiken.or.jp/chief/upload/20200912_ch_second_a01.pdf

### 2. H30 二次 電力・管理 問2 — PASS

完成教材の母線方式・単線結線図・二次記述手順から再構成した。

(1) 結線方式選定時の考慮事項（三つ）:
- 母線事故・送電線事故時の停止範囲を含む供給信頼性
- 点検、切替、将来増設・系統変更を含む運用・保守性
- 所要機器、設置面積、建設費を含む経済性

(2) 図識別:
- 単母線方式: `(ロ)`
- 複母線方式（二重母線方式）: `(イ)`
- ユニット方式: `(ニ)`

(3) 長所・短所:
- 単母線方式: 機器数・所要面積が少なく経済的。一方、共通母線の事故や点検時に広い範囲が停止しやすく、供給信頼性・運用柔軟性が低い。
- 複母線方式: 他方母線への切替が可能で、点検・運用が容易になり供給信頼性を高めやすい。一方、切替用機器が増え、所要面積・設備費が増える。

公式標準解答の選定条件、図識別、単母線・複母線の長短と一致。`3 / 3設問 PASS`。教材外知識補完なし。

公式問題:
https://www.shiken.or.jp/chief/upload/20181118_ch_second_q01.pdf

公式標準解答:
https://www.shiken.or.jp/chief/upload/20181118_ch_second_a01.pdf

### 3. H28 一次 電力 問3 — PASS

完成教材の変圧器損失・漏れ磁束・損失低減の説明から再構成した。

- (1) 漏れ磁束による付加的な負荷損: `漂遊負荷損` → `ロ`
- (2) 漂遊負荷損が大きくなる器種: `高インピーダンス器` → `ヘ`
- (3) 漏れ磁束に対する導体幅: `直交する方向` → `リ`
- (4) 転位で変えるもの: 素線の `相互位置` → `ニ`
- (5) 良導電性シールドの作用: 漏れ磁束を `打ち消す` → `ト`

再解答: `[ロ, ヘ, リ, ニ, ト]`

公式解答 `[ロ, ヘ, リ, ニ, ト]` と一致。教材外知識補完なし。

公式問題:
https://www.shiken.or.jp/chief/upload/20160903_ch_second_q02.pdf

公式解答:
https://www.shiken.or.jp/chief/upload/20160903_ch_second_a01.pdf

### 4. H22 一次 電力 問2 — PASS

完成教材の変圧器騒音の発生源と低騒音化の説明から再構成した。

- (1) 鉄心の主な振動原因: `磁気ひずみ` → `リ`
- (2) 鉄心のつなぎ目・成層間に働く力: `磁気吸引力` → `ヨ`
- (3) 巻線導体間・巻線間に働く力: `電磁力` → `ロ`
- (4) ポンプ・ファン等の補機を伴う方式: `強制冷却` → `ル`
- (5) 当該設問条件での大容量器の磁束密度低減目安: `10 %` → `カ`

再解答: `[リ, ヨ, ロ, ル, カ]`

公式解答 `[リ, ヨ, ロ, ル, カ]` と一致。教材外知識補完なし。`10 %` は当該設問条件として扱い、現行全機種の一般値へ拡張していない。

公式問題:
https://www.shiken.or.jp/chief/upload/20100904_ch_second_q02.pdf

公式解答:
https://www.shiken.or.jp/chief/upload/20100904_ch_second_a01.pdf

### 5. H21 一次 電力 問1 — PASS

完成教材の大容量主変圧器の構造・結線の説明から再構成した。

- (1) 漏れ磁束等で構造部材に生じる問題: `局部過熱` → `ヌ`
- (2) 発電機端子電圧から系統電圧へ直接昇圧するため大きい量: `変圧比` → `リ`
- (3) Δ結線内部を循環可能な成分: `第3次高調波` → `ト`
- (4) 一般三相主変圧器の結線: `低圧側Δ形―高圧側Y形` → `チ`
- (5) 海上輸送等で輸送制約が比較的小さい条件で採用しやすい構成: `三相器` → `ニ`

再解答: `[ヌ, リ, ト, チ, ニ]`

公式解答 `[ヌ, リ, ト, チ, ニ]` と一致。教材外知識補完なし。鉄道用スコット結線等のTopic 07論点は使用していない。

公式問題:
https://www.shiken.or.jp/chief/upload/20090905_ch_second_q02.pdf

公式解答:
https://www.shiken.or.jp/chief/upload/20090905_ch_second_a01.pdf

## 総合

| 過去問 | 対象 | 判定 | 教材外知識補完 |
|---|---:|---|---:|
| R2 一次 電力 問7 | 5小問 | PASS | 0 |
| H30 二次 電力・管理 問2 | 3設問 | PASS | 0 |
| H28 一次 電力 問3 | 5小問 | PASS | 0 |
| H22 一次 電力 問2 | 5小問 | PASS | 0 |
| H21 一次 電力 問1 | 5小問 | PASS | 0 |

完全PASS: `5 / 5問`

一次: `20 / 20小問 PASS`
二次: `3 / 3設問 PASS`
教材外知識補完: `0件`
固定範囲外追加: `0件`
後続Topic知識への依存: `0件`
未確認実設備値への依存: `0件`

## 次段階

Topic 06 の最終QAを実施する。必須成果物、固定EXAM_ALIGNMENT、正式5問の完成後独立再解答、練習15問、PDF/PPTX表示QA、固定範囲境界、進捗記録の整合を確認し、全件PASSの場合のみ `completed` とする。
