# Topic 06 練習問題 独立再計算・一意解QA

更新日: 2026-09-15

対象:
- `06_substation_practice.md`
- 全15問
- 一次型10問
- 二次記述型5問

## 判定

`PASS`

全15問を問題文と完成解説sourceから独立再計算・再判定し、保存済み完全解説と照合した。一次型10問は正答肢が各1つに定まり、二次記述型5問は途中式・前提・因果・必要キーワードを採点可能な形で確定できる。固定EXAM_ALIGNMENTの一次4問＋二次1問、系列SPEC Topic 06の固定6項目だけで完答でき、教材外知識による補完は `0件`、固定範囲外論点追加は `0件`、未確認実設備値追加は `0件`。

| 問 | 種別 | 独立再計算・再判定 | 判定 |
|---|---|---|---|
| 1 | 一次 | 遮断器で電流を切った後、断路器で保守対象を切り離す → 選択肢3 | PASS |
| 2 | 一次 | 断路器は通常の大きな負荷電流を開閉しない → 選択肢4 | PASS |
| 3 | 一次 | A=単母線、B=複母線、C=ユニット方式 → 選択肢1 | PASS |
| 4 | 一次 | 単母線は簡素・省スペースだが母線事故・点検時の停止範囲が大きい → 選択肢2 | PASS |
| 5 | 一次 | `60 + 300×0.70^2 = 207 kW` → 選択肢3 | PASS |
| 6 | 一次 | 漂遊負荷損を無負荷時も定格負荷時と同じとする記述が誤り → 選択肢5 | PASS |
| 7 | 一次 | 鉄心接合部・積層間の磁気吸引力は振動源 → 選択肢2 | PASS |
| 8 | 一次 | 一般三相主変圧器のΔ-Y知識からTopic 07のスコット結線等へ拡張する必要はない → 選択肢5 | PASS |
| 9 | 一次 | 一本の共通母線へ複数回線が接続された単母線方式 → 選択肢3 | PASS |
| 10 | 一次 | 大電流→漏れ磁束・周辺磁界増大→構造部材の渦電流・局部過熱 → 選択肢1 | PASS |
| 11 | 二次 | A=単母線、B=複母線。信頼性・運用保守・経済性を分離し、各方式の長短とユニット方式の識別点を因果付きで説明可能 | PASS |
| 12 | 二次 | `220×0.8^2=140.8 kW`、`60×0.8^2=38.4 kW`、負荷損`179.2 kW`、総損失`269.2 kW`。無負荷損と負荷損の電流依存性も説明可能 | PASS |
| 13 | 二次 | 漏れ磁束→渦電流→付加損・局部過熱、導体細分化、転位、シールド、`I^2R`損との機構差を固定範囲内で説明可能 | PASS |
| 14 | 二次 | 磁気ひずみ・磁気吸引力、巻線電磁力、ポンプ/ファン、低磁気ひずみ材料・磁束密度低減・防音、H22の約10%を一般化しない理由を説明可能 | PASS |
| 15 | 二次 | 低圧側大電流と局部過熱、大変圧比、Δ側第3次高調波、輸送条件と三相器、Topic 07へ進まない範囲境界を説明可能 | PASS |

## 一意解・整合確認

- 一次型10問は各問で成立する正答肢が1つだけである。
- 問5・12は数値、二乗則、単位を独立再計算し、保存済み完全解説と一致した。
- 問11はH30二次問2型の要求に対し、選定条件3観点、単母線・複母線の長短、ユニット方式の識別を採点可能な形で記述できる。
- 問13〜15はH28・H22・H21一次の要求事項を、完成解説sourceだけで言語化できる。
- 正式5過去問への練習問題マッピングは `5 / 5` を維持する。
- 系列SPEC固定6項目「変電所、母線、変圧器、遮断器、単線結線図、損失」は `6 / 6` を維持する。
- スコット結線、％インピーダンス、ATき電、短絡計算、保護協調、雷サージ等の後続論点は追加していない。
- 教材用数値は仮定値のまま扱い、未確認実設備値の追加は `0件`。

## 次段階

`06_substation_practice.md` を正本として練習PDFを作成し、全ページ表示QA・文字抽出QAを行う。固定15問、固定EXAM_ALIGNMENT、SPEC固定6項目を変更しない。