# Topic 10 完成後blind独立再解答 retry

更新日: 2026-09-17

## blind条件

`FIXED_BEFORE_OFFICIAL_ANSWER_CHECK`

答案固定前に読んだものは、上位SPEC、系列SPEC、STATUS/HANDOFF、`10_substation_spacing.md`、固定4問の公式問題文のみ。`10_substation_spacing_independent_reanswer.md`、公式解答・公式標準解答、保存済み個別正答を含む過去監査記録は未参照。

教材外補完: `0件`
Topic 11以降依存: `0件`
固定範囲外追加: `0件`

## 固定答案

### H30 第二種一次「電力」問7 — 5答案要素

教材の `P=√3VIcosφ`、`P_loss=3I²R`、`R=ρL/A`、`G=3σAL` と導出 `P∝V²` だけを使用。

1. (1) `√3VIcosφ` → `ヲ`
2. (2) `ρL/A` → `ハ`
3. (3) `3σAL` → `チ`
4. (4) `9σ²ρAL³` → `ヨ`
5. (5) `cos²φ/(3σρL²)` → `カ`

### H27 第二種二次「電力・管理」問3 — 4答案要素

問題記号 `R [Ω/m]`, `I [A/m]`, 全長 `L`, `AP=x` をそのまま用いる。

1. (1)a `V_A = RIx³/(6L)`
2. (1)b `V_B = RI(2L³-3L²x+x³)/(6L)`
3. (1)c `V_A=V_B` より `x=2L/3`
4. (2) 最適配置時は `V_A=4RIL²/81`、B端給電時は `RIL²/6`。比は `8/27×100 = 29.6 %`

### H27 第二種二次「電力・管理」問4 — 5答案要素

1. (1) `V̇1 = V̇2 + (r+jx)İ`
2. (2) `S=P+jQ=V̇1 İ*` より `İ=(P-jQ)e^{jδ}/V1`
3. (3) 電流消去後、`V1² - V1V2(cosδ-j sinδ) = (r+jx)(P-jQ)`
4. (4) `α=V1V2 sinδ`, `β=V1²-V1V2 cosδ`
5. (5) 与値より `α=0.27447861`, `β=0.078131235`。したがって `x=0.2275 p.u.`、`r=0.02745 p.u.`

### H26 第二種二次「電力・管理」問4 — 3答案要素

1. (1) 抵抗負荷なので `Ėr` と `İr` を同相に取り、`RI` も同方向、`jXI` はそれより90°進み、`Ės = Ėr + Rİr + jXİr` とする。
2. (2) `E_s=6.93/√3=4.001 kV`、`RI=0.250 kV`、`XI=0.350 kV`。`E_r=√(E_s²-(XI)²)-RI=3.736 kV`、よって受電端線間電圧 `√3E_r=6.47 kV`。
3. (3) 電圧降下率10%を受電端基準 `d=(V_s-V_r)/V_r` として `V_r=6.93/1.10=6.30 kV`。`E_r=V_r/√3` と `E_s²=(E_r+RI)²+(XI)²` から正根 `I=67.2 A`。三相抵抗負荷電力は `P=√3V_rI=733 kW`。

## 固定時点判定

一次 `5 / 5`、二次 `12 / 12` の計算答案を上記で固定した。まだ公式解答・公式標準解答との照合は行っていない。
