# Topic 10 練習問題・完全解説 - なぜ変電所を何十kmも離せない？

更新日: 2026-09-17
状態: `topic_10_independent_reanswer_complete`

本ファイルは `10_substation_spacing.md` の固定EXAM_ALIGNMENTと完成済み解説本文だけを土台にした練習プリント用sourceである。公式過去問の転載ではなく、正式固定4問・17答案要素とTopic 10固定10項目を同型問題へ転用できるか確認する独自問題とする。

- 全15問
- 基礎: 4問
- 本試験標準: 8問
- 複合・応用: 3問
- 二種一次型五肢択一: 10問
- 二種二次型記述: 5問
- 全問に完全解説を付す

固定範囲は、線路定数、抵抗、リアクタンス、インピーダンス、電圧降下、電力損失、送電端、受電端、集中定数等価回路、π形等価回路の概念に限定する。列車位置を連続的に変える移動負荷解析、複数列車潮流、対称座標法、力率改善設備、回生、故障計算、保護協調、雷サージ、四端子定数・分布定数線路の厳密計算へは拡張しない。数値はすべて教材用仮定値である。

## 過去問・固定SPEC対応マッピング

| 品質ゲート対象 | 練習問題 |
|---|---|
| H30 二種一次「電力」問7 | 問2, 3, 7, 8, 11 |
| H27 二種二次「電力・管理」問3 | 問10, 12 |
| H27 二種二次「電力・管理」問4 | 問5, 6, 13 |
| H26 二種二次「電力・管理」問4 | 問5, 9, 14 |

正式4問・17答案要素の要求事項は練習問題へ `17 / 17` 接続する。

## 固定10項目カバレッジ

| 固定項目 | 練習問題 |
|---|---|
| 線路定数 | 問1, 2, 5, 6, 7, 9, 10, 12, 15 |
| 抵抗 | 問1, 2, 3, 5, 7, 9, 10, 11, 12, 13, 14, 15 |
| リアクタンス | 問1, 5, 6, 9, 13, 14, 15 |
| インピーダンス | 問1, 5, 6, 9, 13, 14, 15 |
| 電圧降下 | 問5, 6, 9, 10, 12, 14, 15 |
| 電力損失 | 問3, 7, 8, 11, 15 |
| 送電端 | 問5, 9, 13, 14 |
| 受電端 | 問5, 9, 13, 14 |
| 集中定数等価回路 | 問5, 9, 13, 14 |
| π形等価回路の概念 | 問4 |

## 計算・可視化3項目への接続

- 距離―パンタグラフ電圧: 問7, 15
- 距離―損失: 問7, 15
- 力率別比較: 問6, 15

# 問題

## 問1 基礎・一次型: 単位長さ定数から区間インピーダンス

単位長さ当たりの線路インピーダンスが `z'=0.06+j0.09 Ω/km`、線路長が `25 km` である。区間インピーダンス `Z` とその大きさ `|Z|` の組合せとして正しいものを選べ。

1. `Z=1.50+j2.25 Ω`, `|Z|=3.75 Ω`
2. `Z=2.25+j1.50 Ω`, `|Z|=2.70 Ω`
3. `Z=1.50+j2.25 Ω`, `|Z|=2.70 Ω`
4. `Z=0.0024+j0.0036 Ω`, `|Z|=0.0043 Ω`
5. `Z=3.00+j4.50 Ω`, `|Z|=5.41 Ω`

## 問2 基礎・一次型: 抵抗率から導体抵抗

導体の体積抵抗率を `ρ=2.8×10^-8 Ω·m`、長さを `10 km`、断面積を `100 mm²` とする。1本の導体抵抗として正しいものを選べ。

1. `0.28 Ω`
2. `1.4 Ω`
3. `2.0 Ω`
4. `2.8 Ω`
5. `28 Ω`

## 問3 基礎・一次型: 三相線路損失

平衡三相3線式で、1相当たり線路抵抗が `0.80 Ω`、線電流が `300 A` である。線路の有効電力損失として正しいものを選べ。

1. `72 kW`
2. `216 kW`
3. `240 kW`
4. `432 kW`
5. `648 kW`

## 問4 基礎・一次型: π形等価回路の概念

π形等価回路の説明として最も適切なものを選べ。

1. 線路を抵抗だけで表し、リアクタンスと分路要素は常に無視する。
2. 線路を直列インピーダンス2個だけで表し、分路枝は持たない。
3. 中央に直列インピーダンス `Z`、両端に分路アドミタンス `Y/2` を置く集中定数表現である。
4. 四端子定数を用いなければπ形等価回路を定義できない。
5. 分布定数線路の厳密解そのものであり、近似モデルではない。

## 問5 本試験標準・一次型: 複素インピーダンスによる受電端電圧

単相集中定数等価回路で、送電端電圧を `V_s=25.0∠0° kV`、線路インピーダンスを `Z=0.80+j1.20 Ω`、電流を `I=250∠-30° A` とする。`V_r=V_s-ZI` とした受電端電圧の大きさとして最も近いものを選べ。

1. `24.32 kV`
2. `24.68 kV`
3. `24.84 kV`
4. `25.16 kV`
5. `25.68 kV`

## 問6 本試験標準・一次型: 力率を含む三相電圧降下近似

平衡三相負荷が `P=30 MW`、受電端線間電圧が `66 kV`、遅れ力率が `0.80` である。1相当たり線路定数を `R=0.60 Ω`, `X=1.00 Ω` とし、小電圧降下近似

`ΔV_line≈√3 I(R cosφ+X sinφ)`

を用いる。線間電圧降下として最も近いものを選べ。

1. `0.205 kV`
2. `0.328 kV`
3. `0.480 kV`
4. `0.614 kV`
5. `1.08 kV`

## 問7 本試験標準・一次型: 距離と損失の比例

単位長さ当たり抵抗と線電流を一定に保ったまま、線路長を `15 km` から `30 km` にする。抵抗損失は何倍になるか。

1. `1/2`
2. `1`
3. `2`
4. `4`
5. `8`

## 問8 本試験標準・一次型: 送電電圧と送電可能電力

平衡三相3線式で、送電距離、全導体質量、導体材料、線路損失率、力率をすべて同じに保つ。送電線間電圧を `77 kV` から `154 kV` にしたとき、同条件で送れる有効電力は何倍になるか。

1. `1/2`
2. `1`
3. `2`
4. `√2`
5. `4`

## 問9 本試験標準・一次型: 抵抗負荷の受電端線間電圧

平衡三相抵抗負荷で、送電端線間電圧 `V_s=66.0 kV`、1相当たり線路インピーダンス `Z=0.80+j1.50 Ω`、負荷電流 `I=600 A` とする。負荷電流は受電端相電圧と同相である。受電端線間電圧として最も近いものを選べ。

1. `63.85 kV`
2. `65.15 kV`
3. `65.52 kV`
4. `66.00 kV`
5. `67.20 kV`

## 問10 本試験標準・一次型: 一様分布負荷の末端電圧降下

長さ `L=10 km` の抵抗線路を一端から給電する。単位長さ当たり等価抵抗を `R'=0.020 Ω/km`、一様な負荷電流密度を `q=20 A/km` とする。給電端から距離 `s` の点を流れる線電流を `i(s)=q(L-s)` としたとき、末端までの最大電圧降下

`V_drop=∫_0^L R'i(s)ds`

として正しいものを選べ。

1. `10 V`
2. `15 V`
3. `20 V`
4. `40 V`
5. `80 V`

## 問11 本試験標準・二次記述型: 送電電圧と送電可能電力の導出

平衡三相3線式について、次を用いる。

`P=√3VIcosφ`

`P_loss=3I²R`

`R=ρL/A`

`G=3σAL`

`λ=P_loss/P`

ここで `V` は線間電圧、`G` は三相3線の全導体質量、`σ` は導体の質量密度である。

(1) 上式から `I, R, A` を消去し、

`P=V²Gλcos²φ/(3σρL²)`

を導け。

(2) `G, λ, cosφ, σ, ρ, L` を同じに保ち、送電電圧を `66 kV` から `132 kV` にしたときの送電可能電力比を求めよ。

## 問12 複合・二次記述型: 一様分布負荷に対する給電点位置

長さ `L=12 km` の抵抗線路に、一様な負荷電流密度 `q=40 A/km` が分布している。単位長さ当たり等価抵抗を `R'=0.030 Ω/km` とする。A端から距離 `x` の点Pで給電し、PからA側・B側へそれぞれ電力を送る。

(1) A側の最大電圧降下 `V_A` とB側の最大電圧降下 `V_B` を `x` の式で求めよ。

(2) `V_A=V_B` となる給電点位置 `x` を求めよ。

(3) そのときの最大電圧降下を求めよ。

(4) A端だけから全線を給電した場合の末端電圧降下に対する比を求めよ。

## 問13 本試験標準・二次記述型: 送受電端測定値からRとXを逆算

1相の集中定数等価回路を

`V_1=V_2+(r+jx)I`

とする。送電端複素電力は

`S=P+jQ=V_1 I*`

である。測定値を次のように与える。

- `V_1=38.3047 kV`
- `V_2=38.0000 kV`
- 送電端電圧の受電端に対する位相差 `δ=0.8975°`
- 1相当たり `P=19.15 MW`
- 1相当たり `Q=0.300 Mvar`

(1) `I=(P-jQ)e^{jδ}/V_1` を示せ。

(2) `α=V_1V_2sinδ`, `β=V_1²-V_1V_2cosδ` とおき、

`x=(Pα+Qβ)/(P²+Q²)`

`r=(Pβ-Qα)/(P²+Q²)`

を導け。

(3) 数値を代入して `r, x` を求めよ。

## 問14 複合・二次記述型: 電圧降下率から負荷電流を逆算

平衡三相抵抗負荷で、送電端線間電圧を `V_s=66.0 kV`、1相当たり線路インピーダンスを `Z=2.0+j3.0 Ω` とする。負荷電流は受電端相電圧と同相である。

(1) 負荷電流が `600 A` のとき、受電端線間電圧を求めよ。

(2) 電圧降下率を受電端基準

`d_r=(V_s-V_r)/V_r`

で `5.0 %` と指定したとき、受電端線間電圧を求めよ。

(3) (2) の条件を満たす負荷電流を求めよ。

(4) (3) のときの三相有効電力を求めよ。

## 問15 複合・二次記述型: 距離・力率・電圧降下・損失の比較

学習用の単相等価き電線路で、単位長さ当たりインピーダンスを `z'=0.040+j0.060 Ω/km`、距離を `20 km`、負荷有効電力を `8.0 MW`、負荷端電圧を `25 kV` とする。小電圧降下近似を用い、`R` は往復を含む等価抵抗とする。

(1) 力率 `1.0` のときの負荷電流、近似電圧降下、抵抗損失を求めよ。

(2) 遅れ力率 `0.80` のときの負荷電流、近似電圧降下、抵抗損失を求めよ。

(3) 力率低下によって電圧降下と損失がどう変化したかを数値で比較せよ。力率改善設備の設計には進めないこと。

# 解答・完全解説

## 問1

正答: 3

区間値は単位長さ定数に距離を掛ける。

`Z=z'l=(0.06+j0.09)×25`

`=1.50+j2.25 Ω`

したがって

`|Z|=√(1.50²+2.25²)=2.704 Ω`

であり、正答は3。

## 問2

正答: 4

`100 mm²=100×10^-6 m²=1.0×10^-4 m²`

`10 km=1.0×10^4 m`

なので

`R=ρL/A`

`=2.8×10^-8×1.0×10^4/(1.0×10^-4)`

`=2.8 Ω`

となる。単位換算を先に行う。

## 問3

正答: 2

平衡三相で1相当たり抵抗が `R` のとき、三相合計損失は

`P_loss=3I²R`

である。

`=3×300²×0.80`

`=216000 W=216 kW`

よって正答は2。

## 問4

正答: 3

π形等価回路は中央に線路の直列インピーダンス `Z`、送電端側と受電端側にそれぞれ分路アドミタンス `Y/2` を置く集中定数表現である。本Topicでは構造と意味だけを扱い、四端子定数の厳密計算へは進めない。

## 問5

正答: 2

電流を直交形式に直す。

`I=250(cos(-30°)+j sin(-30°))`

`=216.506-j125.000 A`

電圧降下は

`ZI=(0.80+j1.20)(216.506-j125.000)`

`=323.205+j159.808 V`

したがって

`V_r=25000-(323.205+j159.808)`

`=24676.795-j159.808 V`

`|V_r|=24677.3 V=24.677 kV`

よって正答は2。`|ZI|` を25 kVから実数減算してはいけない。

## 問6

正答: 4

まず線電流を求める。

`I=P/(√3Vcosφ)`

`=30×10^6/(√3×66×10^3×0.80)`

`=328.04 A`

`cosφ=0.80` なので遅れ力率では `sinφ=0.60`。

`ΔV_line≈√3×328.04×(0.60×0.80+1.00×0.60)`

`=613.6 V=0.614 kV`

よって正答は4。

## 問7

正答: 3

単位長さ当たり抵抗 `r'` が一定なら `R=r'l` なので、距離を2倍にすると抵抗も2倍になる。電流一定では

`P_loss∝I²R`

より損失も2倍である。正答は3。

## 問8

正答: 5

固定条件のもとでは

`P∝V²`

だから

`P_2/P_1=(154/77)²=2²=4`

となる。単純な `P∝V` ではない。

## 問9

正答: 2

送電端相電圧は

`E_s=66000/√3=38105.1 V`

抵抗負荷なので負荷電流は受電端相電圧と同相である。

`|E_s|²=(E_r+RI)²+(XI)²`

から

`E_r=√(E_s²-(XI)²)-RI`

`=√(38105.1²-(1.50×600)²)-0.80×600`

`=37614.5 V`

したがって

`V_r=√3E_r=65150.2 V=65.15 kV`

であり正答は2。

## 問10

正答: 3

距離 `s` の点を流れる電流は、その点より末端側の負荷電流の合計なので

`i(s)=q(L-s)`

である。

したがって

`V_drop=∫_0^L R'q(L-s)ds`

`=R'qL²/2`

`=0.020×20×10²/2`

`=20 V`

となり正答は3。分布負荷では「負荷密度→線電流→電圧降下」の順に積分する。

## 問11

(1) `λ=P_loss/P` より

`λ=3I²R/P`

三相有効電力式から

`I=P/(√3Vcosφ)`

なので

`λ=3R/P × P²/(3V²cos²φ)`

`=RP/(V²cos²φ)`

したがって

`P=λV²cos²φ/R`

一方、

`R=ρL/A`

`G=3σAL`

から

`A=G/(3σL)`

したがって

`R=ρL /(G/(3σL))`

`=3σρL²/G`

これを代入すると

`P=V²Gλcos²φ/(3σρL²)`

を得る。

(2) 他条件一定なら `P∝V²` だから

`P_2/P_1=(132/66)²=4`

答: `4倍`。

この問題でH30一次問7型の三相電力、線路損失、導体抵抗、導体質量、送電電圧の二乗比例を一続きで再構成する。

## 問12

PからA側の長さは `x`、PからB側の長さは `L-x` である。一様分布負荷なので、給電点から距離 `s` の位置を流れる電流は、その先に残る負荷の総和になる。

(1) A側は

`V_A=R'q x²/2`

B側は

`V_B=R'q(L-x)²/2`

である。

(2) 最大電圧降下をそろえるため

`V_A=V_B`

`x²=(L-x)²`

`0≤x≤L` なので

`x=L/2=6 km`

となる。

(3)

`V_max=R'q(6)²/2`

`=0.030×40×36/2`

`=21.6 V`

(4) A端だけから全線給電すると

`V_end=R'qL²/2`

`=0.030×40×12²/2`

`=86.4 V`

したがって

`V_max/V_end=21.6/86.4=1/4`

である。

答:
- 最適給電位置 `x=6 km`
- 最大電圧降下 `21.6 V`
- 端部給電に対する比 `1/4`

これは静的な分布負荷と給電点配置の問題であり、移動負荷解析ではない。

## 問13

(1)

`S=V_1I*`

より

`I*=S/V_1`

受電端電圧を基準位相0、送電端を `V_1∠δ` とすると

`I=(P-jQ)e^{jδ}/V_1`

である。

(2) これを

`V_1=V_2+(r+jx)I`

へ代入し、実部・虚部へ分離する。整理のため

`α=V_1V_2sinδ`

`β=V_1²-V_1V_2cosδ`

と置けば

`x=(Pα+Qβ)/(P²+Q²)`

`r=(Pβ-Qα)/(P²+Q²)`

を得る。

(3) SI単位へ直して代入する。

`V_1=38304.7 V`

`V_2=38000.0 V`

`δ=0.8975°`

`P=19.15×10^6 W`

`Q=0.300×10^6 var`

すると

`α≈2.2800×10^7 V²`

`β≈1.1850×10^7 V²`

したがって

`x≈1.20 Ω`

`r≈0.600 Ω`

となる。

答: `r≈0.600 Ω`, `x≈1.20 Ω`。

位相差 `δ`、無効電力 `Q`、電流正方向の符号を問題文どおりにそろえることが重要である。

## 問14

送電端相電圧は

`E_s=66000/√3=38105.1 V`

である。

(1) `I=600 A` では

`E_r=√(E_s²-(XI)²)-RI`

`=√(38105.1²-(3.0×600)²)-2.0×600`

`=36862.9 V`

したがって

`V_r=√3E_r`

`=63847.9 V=63.85 kV`

となる。

(2) 電圧降下率は受電端基準なので

`0.05=(V_s-V_r)/V_r`

`V_r=V_s/1.05`

`=62.857 kV`

である。

(3)

`E_r=62857.1/√3=36285.7 V`

抵抗負荷のフェーザ関係から

`(R²+X²)I²+2RE_rI+(E_r²-E_s²)=0`

`13I²+4E_rI+(E_r²-E_s²)=0`

正の根を取ると

`I=863.2 A=0.863 kA`

となる。

(4) 負荷は抵抗負荷なので力率1。

`P=√3V_rI`

`=√3×62.857×10^3×863.2`

`=93.98 MW`

答:
- (1) `63.85 kV`
- (2) `62.857 kV`
- (3) `0.863 kA`
- (4) `93.98 MW`

電圧降下率の分母を送電端電圧へ勝手に置き換えない。

## 問15

区間値は

`R=0.040×20=0.80 Ω`

`X=0.060×20=1.20 Ω`

である。

(1) 力率1.0では

`I=P/(Vcosφ)`

`=8.0×10^6/(25×10^3×1.0)`

`=320 A`

`sinφ=0` なので

`ΔV≈I(Rcosφ+Xsinφ)`

`=320×0.80`

`=256 V`

抵抗損失は

`P_loss=I²R`

`=320²×0.80`

`=81.92 kW`

となる。

(2) 遅れ力率0.80では `sinφ=0.60`。

`I=8.0×10^6/(25×10^3×0.80)`

`=400 A`

`ΔV≈400×(0.80×0.80+1.20×0.60)`

`=544 V`

`P_loss=400²×0.80`

`=128.0 kW`

となる。

(3) 比較すると

- 電流: `320 A → 400 A`、`1.25倍`
- 電圧降下: `256 V → 544 V`、`2.125倍`
- 抵抗損失: `81.92 kW → 128.0 kW`、`1.5625倍`

同じ有効電力・負荷端電圧でも力率が低いと電流が増え、電圧降下と損失が増える。本問では力率を比較パラメータとして扱うだけで、改善設備へは進めない。

# 独立QA

## 数値・論理QA

全15問を問題文から再計算・再判定した。

- 問1: `Z=1.50+j2.25 Ω`, `|Z|=2.704 Ω` PASS
- 問2: `R=2.8 Ω` PASS
- 問3: `P_loss=216 kW` PASS
- 問4: π形等価回路の定義 PASS
- 問5: `|V_r|=24.677 kV` PASS
- 問6: `I=328.04 A`, `ΔV=0.614 kV` PASS
- 問7: 損失比 `2` PASS
- 問8: 送電可能電力比 `4` PASS
- 問9: `V_r=65.15 kV` PASS
- 問10: `V_drop=20 V` PASS
- 問11: `P=V²Gλcos²φ/(3σρL²)`, 比 `4` PASS
- 問12: `x=6 km`, `V_max=21.6 V`, 比 `1/4` PASS
- 問13: `r≈0.600 Ω`, `x≈1.20 Ω` PASS
- 問14: `63.85 kV`, `62.857 kV`, `0.863 kA`, `93.98 MW` PASS
- 問15: 力率1.0 `320 A / 256 V / 81.92 kW`、力率0.80 `400 A / 544 V / 128.0 kW` PASS

数値・論理QA: `15 / 15 PASS`

## 一次型正答一意性

問1〜問10の正答は順に

`3, 4, 2, 3, 2, 4, 3, 5, 2, 3`

であり、各問で正答値・正答記述と一致する選択肢は1個だけである。

一次型正答一意性: `10 / 10 PASS`

## 品質ゲート確認

- 正式4問・17答案要素との接続: `17 / 17 PASS`
- 固定10項目: `10 / 10 PASS`
- 3計算・可視化項目: `3 / 3 PASS`
- Topic 11以降の先取り: `0件`
- 固定範囲外追加: `0件`
- 未確認実設備値追加: `0件`
- 仕様追加: `0件`
- 公式過去問の個別正答記号・最終数値・完成導出の保存: `0件`

## 次工程

練習PDFは本sourceから生成・QA済みで、A4縦6ページ、表示 `6 / 6 PASS`、文字抽出PASS、数値・論理 `15 / 15 PASS`、一次型正答一意性 `10 / 10 PASS`。解説画像PowerPointと完成後blind clean retryも完了し、正式4問・17答案要素は `17 / 17 PASS`。次工程は進捗記録整合を含む最終QA再判定とする。練習問題・正答は変更していない。