# Topic 16 - 25kV架線が短絡したら何kA流れる？

更新日: 2026-09-19

## 状態

`topic_16_exam_alignment_complete`

制作前EXAM_ALIGNMENTを完了した。正式品質ゲート対象は一次2問＋二次3問の固定5問・23答案要素。制作前blind独立再解答、解説source/PDF、練習source/PDF、PowerPointは未着手。次工程は、この固定5問・23答案要素を保存済み正答を見ずに制作前blind独立再解答する。

## SPEC固定範囲

`denken-shinkansen/MASTER_SPEC.md`、`denken-shinkansen/EXAM_ALIGNMENT_SPEC.md`、本系列 `SPEC.md` のTopic 16だけを正本とし、範囲を追加しない。

### 主題

発電機から架線までのインピーダンスを合成して故障電流を求める。

### 扱う内容

- 短絡容量
- ％インピーダンス
- 単位法
- 正相インピーダンス
- 逆相インピーダンス
- 零相インピーダンス
- 三相短絡
- 一線地絡
- 線間短絡
- 二線地絡
- 対称座標法

### 基本モデル

```text
電源系統
↓
受電変圧器
↓
き電用変圧器
↓
き電回路
↓
故障点
```

### 計算・可視化

- 故障種別―短絡電流
- 故障位置を変えた短絡電流

### 前提として再利用する既習事項

Topic 01〜15で扱った三相交流、複素数・フェーザ、単位法、％インピーダンス、変圧器・線路インピーダンスを前提として再利用する。Topic 13で導入した正相・逆相・零相と対称座標変換は、Topic 16では故障条件へ接続して故障電流を求めるために再利用する。これら既習事項を新規仕様として追加しない。

### このTopicでは扱わない後続論点

- 保護リレー、遮断器定格、遮断容量選定、保護協調、選択遮断、動作時間（Topic 17）
- 雷サージ、進行波、絶縁協調、避雷器（Topic 18）
- 電力系統安定度、故障除去時間、等面積法（Topic 20）
- 周波数制御、負荷配分、経済運用（Topic 21）

実際の新幹線変電所の短絡容量、変圧器％Z、き電回路インピーダンス、故障電流など、一次資料で未確認の実設備値は真値として置かない。教材計算で数値を設定する場合は仮定値と明記する。

# EXAM_ALIGNMENT

資格: 第二種電気主任技術者

対象科目:
- 一次試験: 電力
- 二次試験: 電力・管理

対象論点:
- 三相短絡時の短絡電流と短絡容量
- 単位法・％インピーダンスによる系統インピーダンス合成
- 基準容量・基準電圧・基準電流・基準インピーダンス
- 正相・逆相・零相インピーダンスと故障時の対称分等価回路
- 一線地絡時の正相・逆相・零相回路の接続
- 線間短絡時の正相・逆相回路の接続
- 二線地絡時の正相・逆相・零相回路の接続
- 故障点までのインピーダンスと故障電流の関係

## 直近年度優先の候補確認

公式正本:
- https://www.shiken.or.jp/chief/second/qa/
- 参照日: 2026-09-19

確認結果:
- 令和8年度一次「電力」: Topic 16固定範囲だけで問題全体を扱える直接問題は確認できなかった。保護機器・保護方式へ広がる問題を件数合わせで採用しない。
- 令和7年度二次「電力・管理」問2: 対称座標法、一線地絡、零相・正相・逆相インピーダンス、地絡電流を直接扱うため採用する。
- 令和7年度二次「電力・管理」問3: 一部に短絡容量計算を含むが、同一問の主計算に通常時の送電電圧・電力潮流を含むため正式採用しない。
- 令和6年度二次「電力・管理」問3: 一線地絡を扱うが、通信線への誘導電圧まで一体で要求するため、Topic 16だけの正式問題には採用しない。
- 令和3年度二次「電力・管理」問3: 単位法・インピーダンス換算・三相短絡電流を直接扱うため採用する。
- 令和2年度一次「電力」問3: 短絡電流と系統インピーダンスの関係を直接扱うため採用する。
- 平成25年度一次「電力」問4: 短絡容量と三相短絡電流の関係を直接扱うため採用する。
- 平成21年度二次「電力・管理」問6: 系統構成ごとの三相短絡電流を％インピーダンスで求める問題であるため採用する。

直近年度だけで一次・二次を含む5問を固定範囲内に揃えられないため、上位仕様どおり過年度へ遡り、問題全体または主要設問がTopic 16固定範囲に直接対応するものだけを正式品質ゲートへ採用する。

## 正式固定する公式過去問

一次2問＋二次3問、計5問を正式品質ゲート対象とする。

### 1. 令和2年度 第二種一次試験「電力」問3

公式問題:
https://www.shiken.or.jp/chief/upload/20200912_ch_second_q02.pdf

公式解答:
https://www.shiken.or.jp/chief/upload/20200912_ch_second_a01.pdf

要求知識・解法:
- 電力系統の大容量化・連系強化により短絡電流が増大し得ることを理解する
- 短絡電流の大きさが系統の等価インピーダンスと逆関係にあることを理解する
- 短絡電流が機器へ与える電磁力・熱的影響を区別する
- 短絡電流を抑制する考え方を、系統インピーダンスとの関係で説明する
- 問題文の短絡現象に関する用語を正しく選択する

設問型: 一次・多肢選択（5空欄）

答案要素: `5`

教材マッピング予定:
- 「短絡とは何か、なぜ大電流になるか」
- 「短絡電流と等価インピーダンス」
- 「短絡容量」
- 「％インピーダンス・単位法で故障点から電源側を見る」

境界:
- 限流リアクトルや母線分割は問題文理解に必要な範囲だけ扱い、保護協調・遮断器選定へ展開しない。

### 2. 平成25年度 第二種一次試験「電力」問4

公式問題:
https://www.shiken.or.jp/chief/upload/20130831_ch_second_q02.pdf

公式解答:
https://www.shiken.or.jp/chief/upload/20130831_ch_second_a01.pdf

要求知識・解法:
- 三相短絡電流と短絡容量の関係を理解する
- 三相回路の線間電圧と電流から短絡容量を求める
- 系統容量・系統インピーダンスと短絡電流の関係を説明する
- 短絡電流増大時の機器への影響を区別する
- 短絡電流抑制策をインピーダンスの観点で理解する

設問型: 一次・多肢選択（5空欄）

答案要素: `5`

教材マッピング予定:
- 「短絡容量 `S_sc = √3 V I_sc`」
- 「三相短絡の基本計算」
- 「系統等価インピーダンスと短絡電流」

境界:
- 遮断器の定格選定・保護協調はTopic 17へ留保する。

### 3. 令和7年度 第二種二次試験「電力・管理」問2

公式問題:
https://www.shiken.or.jp/chief/upload/20251116_ch_second_q01.pdf

公式標準解答:
https://www.shiken.or.jp/chief/upload/20251116_ch_second_a01_tk.pdf

要求知識・解法:
- 故障点から見た零相・正相・逆相インピーダンスを系統図から合成する
- 変圧器結線と中性点接地条件を零相回路へ反映する
- 一線地絡時に正相・逆相・零相回路が直列に接続されることを使う
- 単位法で一線地絡電流を求める
- 基準電流から実電流[A]へ換算する

設問型: 二次・記述計算

答案要素: `5`（零相インピーダンス、正相インピーダンス、逆相インピーダンス、地絡電流[p.u.]、地絡電流[A]）

教材マッピング予定:
- 「正相・逆相・零相インピーダンス」
- 「一線地絡の対称分等価回路」
- 「単位法から実電流への換算」

境界:
- 地絡保護リレー・遮断器動作はTopic 17へ留保する。

### 4. 令和3年度 第二種二次試験「電力・管理」問3

公式問題:
https://www.shiken.or.jp/chief/upload/20211114_ch_second_q01.pdf

公式標準解答:
https://www.shiken.or.jp/chief/upload/20211114_ch_second_a01.pdf

要求知識・解法:
- 基準容量・基準電圧から基準電流、基準インピーダンスを求める
- 送電線・変圧器の実インピーダンスや％インピーダンスを同一基準のp.u.値へ換算する
- 各インピーダンスを合成して故障点から見た等価インピーダンスを求める
- 三相短絡電流を単位法で計算する
- 短絡電流上限から許容できる発電機容量を逆算する

設問型: 二次・記述計算

答案要素: `6`（基準電流、基準インピーダンス、送電線p.u.、変圧器p.u.、25kAのp.u.値、発電機容量上限）

教材マッピング予定:
- 「基準量と単位法」
- 「％インピーダンスの基準容量換算」
- 「三相短絡の等価回路」
- 「短絡電流から逆算する」

境界:
- 発電機運用・安定度へ広げない。

### 5. 平成21年度 第二種二次試験「電力・管理」問6

公式問題:
https://www.shiken.or.jp/chief/upload/20091129_ch_second_q01.pdf

公式標準解答:
https://www.shiken.or.jp/chief/upload/20091129_ch_second_a01.pdf

要求知識・解法:
- 発電機、変圧器、送電線を％インピーダンスで同一系統上に表す
- 系統の接続状態に応じて直列・並列の等価インピーダンスを組み立てる
- 故障点から見た等価インピーダンスを用いて三相短絡電流[kA]を求める
- 連系状態の変更で短絡電流がどう変化するか比較する

設問型: 二次・記述計算

答案要素: `2`（初期系統構成の三相短絡電流、連系後の三相短絡電流）

教材マッピング予定:
- 「系統図を故障計算用等価回路へ変える」
- 「％インピーダンスの直列・並列合成」
- 「三相短絡電流の計算」

境界:
- 図中のCBは系統接続状態を定めるスイッチとしてのみ読み、遮断器定格・保護協調はTopic 17へ留保する。

## 正式品質ゲート

正式固定問題: `5問`

- 一次: `2問 / 10答案要素`
- 二次: `3問 / 13答案要素`
- 合計: `5問 / 23答案要素`

完成判定では、固定5問を教材だけで独立再解答し、`23 / 23答案要素`すべてについて式の選択理由・途中式・単位・根拠を説明できることを必要条件とする。保存済み正答や外部知識を補って解いた場合はFAILとする。

## 過去問から逆算した教材で必要な説明

1. 短絡を「故障点までの等価インピーダンスが小さくなり大電流が流れる現象」として説明し、短絡電流と短絡容量を区別する。
2. 三相短絡では平衡故障として正相回路だけで計算できる条件を説明し、`S_sc = √3 V I_sc` と故障点等価インピーダンスを接続する。
3. 基準容量・基準電圧から基準電流・基準インピーダンスを求め、実値・p.u.・％Zを相互変換する手順を示す。
4. 電源系統→受電変圧器→き電用変圧器→き電回路→故障点を、同一基準のインピーダンスへ換算して合成する解法を示す。
5. 正相・逆相・零相インピーダンスの意味と、故障種別で対称分回路の接続が変わる理由を説明する。
6. 一線地絡では正相・逆相・零相回路を接続し、故障電流を求める手順を途中式付きで示す。
7. 線間短絡では零相分が現れない条件と、正相・逆相回路を用いる手順を示す。
8. 二線地絡では正相・逆相・零相回路を故障条件に従って接続し、各対称分電流から相電流へ戻す手順を示す。
9. 故障点が変電所から遠ざかるほど、き電回路の直列インピーダンスが増える簡略モデルを使い、故障位置―短絡電流を可視化する。
10. 問題文から基準量、故障種別、接地条件、変圧器結線、故障点までの経路を先に抽出する解法アルゴリズムを示す。

## SPEC固定だが正式過去問件数へ水増ししない事項

- 線間短絡
- 二線地絡
- 故障位置を変えた短絡電流の可視化

上記は系列SPECに明記されたTopic 16必須事項なので教材へ収録する。ただし、今回公式正本で確認した固定5問の答案要素に直接含まれないものを、別の公式過去問を確認したことにして件数へ加えない。

## 参考教材

参照日: 2026-09-19

- 電験王2「科目別 電力・管理問題一覧」
  - https://denken-ou.com/c2/dk/
  - 参考観点: 二次「電力・管理」における故障計算、単位法、短絡電流、対称座標法の年度別出題位置と解法粒度。
- 基礎からわかる電気技術者の知識と資格「中性点接地方式」
  - https://e-sysnet.com/ground/
  - 参考観点: 一線地絡時の中性点接地条件、地絡電流と零相回路を説明する粒度。
- 基礎からわかる電気技術者の知識と資格「変圧器の並行運転」
  - https://e-sysnet.com/para_run/
  - 参考観点: ％インピーダンス、定格量、短絡電流計算へ接続する基礎量の扱い。

参考サイトは説明順と必要粒度の確認にのみ用い、公式問題・公式解答と食い違う場合は電気技術者試験センターの公式資料を優先する。文章・図・例題は転載しない。

## 制作前blind独立再解答

`未実施`

次工程で固定5問・23答案要素について、保存済み正答を先に見ずに独立再解答する。一次・二次のどちらか1答案要素でも根拠付きで再現できなければ、本文制作へ進まない。
