# Topic 16 完成後blind独立再解答

実施日: 2026-09-19
stage: `COMPLETION_BLIND / NEEDS_REVISION`
対象: Topic 16「25kV架線が短絡したら何kA流れる？」

## 実施条件

`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列 `SPEC.md`、固定EXAM_ALIGNMENTを変更せず、完成済みlearner-facing成果物の説明だけで固定5問を解けるか確認した。正式固定問題は一次2問＋二次3問、計5問・23答案要素から変更しない。

- 新規正式過去問追加: 0件
- 周辺問題による件数水増し: 0件
- Topic 17以降先取り: 0件
- 未確認実設備値の真値化: 0件
- 仕様追加: 0件

判定では、候補解が公式解答と一致しても、教材に根拠が存在しない知識を外部知識・文脈推測で補った場合は `FAIL` とした。

## 1. 令和2年度 第二種一次「電力」問3

問題文から得た候補は `ト / ヌ / ハ / ヨ / ヘ` で、公式解答と一致した。

ただし、空欄(2)の `電磁誘導障害` は解説source/PDF・練習source/PDFに説明がない。短絡電流増大による電磁力・熱的ストレスは説明済みだが、通信線への電磁誘導障害とは別論点であり、教材だけで根拠を説明できない。

判定: `NEEDS_REVISION`

不足:
- 短絡電流が大きいと周辺通信線への電磁誘導障害が増大し得ること
- `電磁力による機械的ストレス` と `電磁誘導障害` の区別

## 2. 平成25年度 第二種一次「電力」問4

問題文から得た候補は `ホ / ロ / ヌ / ル / イ` で、公式解答と一致した。

しかし learner-facing成果物では、短絡容量、限流リアクトル、母線分割とインピーダンス増大の考え方は説明済みである一方、次の選択肢を教材だけで根拠付き判定する説明が不足している。

- `遮断容量`: 短絡容量が遮断器の遮断容量を超えると遮断できない、という最小限の関係
- `BTB (Back to Back)`: 交流系統間を直流リンクで結び、交流短絡電流を直接通過させないという短絡電流抑制上の意味
- `電圧階級`: 上位電圧階級導入と系統分割を短絡容量抑制策として読むための最小限の説明

Topic 17の遮断器定格選定・保護協調へは進めず、平成25年度一次問4の選択肢判定に必要な定義だけを補う必要がある。

判定: `NEEDS_REVISION`

## 3. 令和7年度 第二種二次「電力・管理」問2

教材の対称座標法、一線地絡、零相回路、単位法だけで再構成した。

- `Z1 = Z2 = 0.005 + j0.22 p.u.`
- `Z0 = 45 + j0.3 p.u.`
- `|Ia| = 0.0701 p.u.`
- `|Ia| = 263 A`

公式標準解答と一致。

判定: `5 / 5 PASS`

## 4. 令和3年度 第二種二次「電力・管理」問3

教材の基準量、p.u.換算、％Z基準容量換算、並列合成、三相短絡電流の手順だけで再計算した。

- 基準電流: `0.375 kA`
- 基準インピーダンス: `237 Ω`
- 送電線: `j0.0337 p.u.`
- 変圧器: `j0.0667 p.u.`
- `25 kA = 28.6 p.u.`
- 発電機最大容量: `498 MVA`

公式標準解答と一致。

判定: `6 / 6 PASS`

## 5. 平成21年度 第二種二次「電力・管理」問6

教材の％インピーダンス、直列・並列合成、三相短絡電流の手順で系統構成ごとに再計算し、公式標準解答と一致した。

- CB3開放: `6.08 kA`
- CB3投入: `10.3 kA`

判定: `2 / 2 PASS`

## 集計

二次3問は `13 / 13 PASS`。一次2問は候補自体は公式解答と一致したが、教材未収録知識を補わないと根拠付きで選択できない空欄が残ったため、上位仕様に従い完成後blind全体をPASSにしない。

- 一次: `NEEDS_REVISION`
- 二次: `13 / 13 PASS`
- 合計: `NEEDS_REVISION`
- 公式解答との候補一致: `23 / 23`
- 教材だけで根拠説明可能: `23 / 23 未達`

## 品質ゲート判定

`NEEDS_REVISION / topic_16_completion_blind`

次工程は固定5問・23答案要素を変更せず、一次過去問で露呈した不足だけをlearner-facing成果物へ補う。Topic 17の遮断器定格選定・保護協調、Topic 18以降へは拡張しない。補正後に完成後blindを再実施する。