# Topic 16 完成後blind独立再解答

実施日: 2026-09-19

## 判定

`NEEDS_REVISION / topic_16_postproduction_blind_failed`

固定EXAM_ALIGNMENTは変更しない。

- 一次: `9 / 10答案要素 PASS`
- 二次: `13 / 13答案要素 PASS`
- 合計: `22 / 23答案要素 PASS`
- 公式標準解答との照合: `22 / 23一致`
- Webカタログ登録・最終QAへの進行: `不可`

## 実施条件

再解答前に参照したのは、完成済みlearner-facing教材 `16_short_circuit_explanation.md` / `16_short_circuit_practice.md` と、固定5問の公式問題PDFだけ。保存済み正答・制作前blind結果・公式標準解答は、候補答案を確定するまで参照しない。候補答案確定後に公式標準解答と照合した。

固定対象:
- 令和2年度 第二種一次「電力」問3
- 平成25年度 第二種一次「電力」問4
- 令和7年度 第二種二次「電力・管理」問2
- 令和3年度 第二種二次「電力・管理」問3
- 平成21年度 第二種二次「電力・管理」問6

## 独立再解答結果

### 令和2年度 第二種一次「電力」問3

候補答案:
- (1) ト「系統容量」
- (2) ヌ「電磁誘導障害」
- (3) ハ「インピーダンス」
- (4) ヨ「限流リアクトル」
- (5) ヘ「母線分離」

公式照合: `5 / 5 PASS`

### 平成25年度 第二種一次「電力」問4

候補答案:
- (1) ワ「短絡事故後の相電圧」
- (2) ロ「遮断容量」
- (3) ヌ「限流リアクトル」
- (4) ル「BTB (Back to Back)」
- (5) イ「電圧階級」

公式標準解答:
- (1) ホ「基準電圧（相電圧）」
- (2) ロ
- (3) ヌ
- (4) ル
- (5) イ

照合: `4 / 5 PASS`

不一致は(1)だけ。教材の `S_sc = √3 V_LL I_sc` から電圧項を正しく識別できず、短絡事故後の故障点電圧を選んだ。

### 令和7年度 第二種二次「電力・管理」問2

独立計算:
- `Z0 = 45 + j0.3 p.u.`
- `Z1 = 0.005 + j0.22 p.u.`
- `Z2 = 0.005 + j0.22 p.u.`
- `Ia = 0.0701 p.u.`
- `Ia = 263 A`

公式照合: `5 / 5 PASS`

### 令和3年度 第二種二次「電力・管理」問3

独立計算:
- 基準電流 `0.375 kA`
- 基準インピーダンス `237 Ω`
- 送電線 `j0.0337 p.u.`
- 変圧器 `j0.0667 p.u.`
- `25 kA = 28.6 p.u.`
- 発電機最大容量 `498 MVA`

公式照合: `6 / 6 PASS`

### 平成21年度 第二種二次「電力・管理」問6

独立計算:
- CB3開放: `6.08 kA`
- CB3投入: `10.3 kA`

公式照合: `2 / 2 PASS`

## exact blocker

平成25年度一次「電力」問4(1)で `1 / 23` 答案要素が不一致。

learner-facing教材では短絡容量を

`S_sc = √3 V_LL I_sc`

と示しているが、ここで用いる `V_LL` が「短絡事故後の故障点電圧」ではなく「系統の基準電圧／事故前電圧」であることを、誤答肢識別までできる形で明示していない。固定過去問の選択肢 `基準電圧（相電圧）` と `短絡事故後の相電圧` を区別する説明が不足しているため、完成後blind品質ゲートはFAILとする。

この不足をlearner-facing成果物側で修正し、PDF/PPTXを含む影響成果物のQA後、固定5問・23答案要素を変更せず完成後blindをclean rerunする必要がある。

## 境界確認

- 固定5問・23答案要素の変更: `0件`
- Topic 17以降先取り: `0件`
- 未確認実設備値の真値化: `0件`
- 公式過去問本文・図の転載: `0件`
- 仕様追加: `0件`

本runではblocker記録までで停止し、Webカタログ登録・最終QA・Topic 17以降へ進めない。
