# Topic 16 練習PDF QA

更新日: 2026-09-19
対象: `16_short_circuit_practice.pdf`
正本source: `16_short_circuit_practice.md`
status: `PASS / topic_16_practice_pdf_resynced_after_completion_blind`

## 今回の目的

完成後blindで露呈し、解説source/PDFと練習sourceへ補正済みの一次説明不足5項目を、練習PDFへ同期した。固定EXAM_ALIGNMENT、正式5問・23答案要素、Topic 16固定範囲は変更していない。

同期した5項目:
- `電磁誘導障害` と電磁力・熱的ストレスの区別
- `遮断容量` と想定短絡容量の最小限の大小関係
- `BTB (Back to Back)` の直流リンクと交流短絡電流非直接通過
- `電圧階級上昇 + 系統分割` と短絡容量抑制
- `S_sc = √3 V_LL I_sc` の `V_LL` は短絡点の基準線間電圧・故障前電圧であり、ボルト短絡後の0 Vではないこと

## 生成結果

- 用紙: A4縦
- ページ数: `5`
- ファイルサイズ: `17526 bytes`
- Git blob SHA-1: `626a7015e60d7c968128277e5ff18e9039df74fc`
- SHA-256: `913d654be3a8aa00f83041bd659f8832a57e532260fd24f554c9e75b1892ddc8`
- 収録問題: `15 / 15`
- 基礎: `4 / 4`
- 本試験標準: `8 / 8`
- 複合・応用: `3 / 3`
- 二種一次型五肢択一: `10 / 10`
- 二種二次型記述: `5 / 5`
- 完全解説: `15 / 15`

## 表示・文字抽出QA

- PDFium 200 dpi全ページレンダリング: `5 / 5 PASS`
- Poppler 150 dpi全ページレンダリング: `5 / 5 PASS`
- 全ページ非空: `5 / 5 PASS`
- 全ページ目視: 文字切れ・重なり・黒塗り・破損グリフ `0件`
- 抽出テキストブロックのページ外逸脱: `0件`
- 問1〜問15: `15 / 15 PASS`
- `解答・完全解説`: `PASS`
- U+FFFD: `0件`
- 黒四角文字: `0件`
- `pdftotext` 抽出: `PASS`

日本語CIDフォント `HeiseiKakuGo-W5` は非埋め込みだが、PDFium / Popplerの双方で全5ページの日本語表示を確認し、文字抽出も成立した。実表示上の欠損は `0件`。

## 数値・論理QA

sourceの期待値とは別に主要計算を再計算した。

- 問1 `√3×66 kV×10 kA = 1.143 GVA`: PASS
- 問3 `I_B=0.8748 kA`, `Z_B=43.56 Ω`: PASS
- 問4 `0.10×100/50=0.20 p.u.`: PASS
- 問5 `4.0×0.8748=3.499 kA`: PASS
- 問6 `S_sc=500 MVA`, `I_sc=4.374 kA`: PASS
- 問7 `I_a=6.0 p.u.=15.75 kA`: PASS
- 問8 `|I1|=2.5 p.u.`, `|I_b|=|I_c|=4.33 p.u.`: PASS
- 問9 `Z2||Z0=j0.0667 p.u.`, `|I1|=3.75 p.u.`: PASS
- 問10 `20 km=17.86 kA`, `40 km=12.50 kA`: PASS
- 問11 `I_B=2.624 kA`, `Z_B=4.84 Ω`, `X_line=0.0200 p.u.`, `X_tr=0.0300 p.u.`, `I_limit=9.526 p.u.`, `S_G<=363.8 MVA`: PASS
- 問12 `Z1=j0.20`, `Z2=j0.20`, `Z0=j0.10 p.u.`, `I_a=15.75 kA`: PASS
- 問13 `13.12 kA -> 26.24 kA`: PASS
- 問14 三相短絡 / 一線地絡 / 線間短絡 / 二線地絡の対称分回路と数値: PASS
- 問15 `x=0,10,20,40 km -> 31.25,22.73,17.86,12.50 kA`: PASS

一次型正答列:
- 問1〜10: `4, 2, 2, 4, 3, 3, 5, 2, 4, 2`
- 正答一意性: `10 / 10 PASS`
- 複数正答: `0件`

## 品質ゲート・仕様境界

- 正式固定5問・23答案要素の変更: `0件`
- 固定5問・23答案要素の練習接続: `23 / 23`
- 一次: `10 / 10答案要素 covered`
- 二次: `13 / 13答案要素 covered`
- 固定10説明項目: `10 / 10 covered`
- 完成後blind補正5項目: `5 / 5 covered`
  - 電磁誘導障害と電磁力の区別: covered
  - 遮断容量と短絡容量の大小関係: covered
  - BTBの直流リンクと交流短絡電流非直接通過: covered
  - 電圧階級上昇 + 系統分割: covered
  - 短絡容量式の電圧 = 短絡点の基準線間電圧・故障前電圧: covered
- 三相短絡 / 一線地絡 / 線間短絡 / 二線地絡: 収録
- 短絡容量 / 単位法 / ％Z / 故障位置―短絡電流: 収録
- 公式過去問転載追加: `0件`
- 新規正式過去問追加: `0件`
- Topic 17保護リレー・遮断器定格選定・保護協調先取り: `0件`
- Topic 18雷サージ先取り: `0件`
- Topic 20安定度先取り: `0件`
- Topic 21系統運用先取り: `0件`
- 未確認実設備値の真値化: `0件`
- 仕様追加: `0件`

この `23 / 23` は練習教材内カバレッジであり、補正後完成後blind独立再解答のPASSではない。

## 判定

`PASS / topic_16_practice_pdf_resynced_after_completion_blind`

次工程は、補正5項目だけを既存PowerPointへ同期してPowerPoint QAを再実施する。固定5問・23答案要素は変更しない。完成後blind clean rerun、Webカタログ、最終QA、Topic 17以降はまだ行わない。
