# Topic 16 制作前blind独立再解答

実施日: 2026-09-19

## 判定

`NEEDS_RERUN / IN_PROGRESS`

固定EXAM_ALIGNMENTは変更しない。

- 一次: 2問 / 10答案要素
- 二次: 3問 / 13答案要素
- 合計: 5問 / 23答案要素
- blind-valid: `21 / 23`
- 公式標準解答との照合: `23 / 23一致`
- 本文制作への進行: `不可`

理由: 平成21年度二次「電力・管理」問6について、問題文を取得する途中で第三者解説ページの解答表示を先に見てしまった。この2答案要素は計算を独立に再現して公式標準解答とも一致したが、制作前blindの条件を満たさないためPASSへ算入しない。

## 1. 令和2年度 一次「電力」問3

blind結果: `5 / 5 PASS`

独立再解答:
1. 系統容量
2. 電磁誘導障害
3. インピーダンス
4. 限流リアクトル
5. 母線分離

選択肢記号: `ト / ヌ / ハ / ヨ / ヘ`

根拠:
- 電源・送電線の増強や連系強化は故障点から見た等価インピーダンスを相対的に小さくし、短絡電流を増やす。
- 短絡大電流は電力設備だけでなく近傍通信線へ電磁誘導障害を与え得る。
- 短絡電流を抑えるには直列インピーダンスを増やす。発変電機器のインピーダンス増、限流リアクトル、母線分離はいずれもこの方向に作用する。

公式標準解答照合: `5 / 5一致`

## 2. 平成25年度 一次「電力」問4

blind結果: `5 / 5 PASS`

独立再解答:
1. 基準電圧（相電圧）
2. 遮断容量
3. 限流リアクトル
4. BTB
5. 電圧階級

選択肢記号: `ホ / ロ / ヌ / ル / イ`

根拠:
- 三相短絡容量は `S_sc = 3 V_phase I_sc = sqrt(3) V_LL I_sc`。
- 遮断器の遮断容量を超える短絡容量は遮断不能につながる。
- 限流リアクトルは直列インピーダンスを増やす。BTBは交流系統を直結せず連系できる。上位電圧階級への分割も短絡容量抑制策になる。

公式標準解答照合: `5 / 5一致`

## 3. 令和7年度 二次「電力・管理」問2

blind結果: `5 / 5 PASS`

独立再解答:
- `Z1 = 0.005 + j0.22 p.u.`
- `Z2 = 0.005 + j0.22 p.u.`
- `Z0 = 45 + j0.3 p.u.`
- 一線地絡電流: `|Ia| = 0.0701 p.u.`
- 実電流: `263 A`

根拠:
- 故障点Fは線路中点なので正相・逆相線路インピーダンスは半分。
- 一線地絡では正相・逆相・零相回路を直列接続する。
- 中性点抵抗15 p.u.は零相回路で `3Rn = 45 p.u.` として現れる。
- 故障前電圧は `162/154 = 1.0519 p.u.`、`Ia = 3I0`。
- 基準電流 `1000 MVA /(sqrt(3)×154 kV)` を用いてAへ換算する。

公式標準解答照合: `5 / 5一致`

## 4. 令和3年度 二次「電力・管理」問3

blind結果: `6 / 6 PASS`

独立再解答:
- 基準電流: `0.375 kA`
- 基準インピーダンス: `237 ohm`
- 送電線: `j0.0337 p.u.`
- 変圧器: `j0.0667 p.u.`
- 25 kA: `28.6 p.u.`
- 発電機最大容量: `498 MVA`

根拠:
- `Ib = Sb /(sqrt(3)Vb)`、`Zb = Vb^2/Sb`。
- 送電線実リアクタンスを154 kV・100 MVA基準へ換算する。
- 変圧器10%を150 MVA自己容量基準から100 MVA基準へ換算する。
- 2回線送電線は並列なので送電線p.u.値を1/2にする。
- 66 kV側25 kAを100 MVA基準へ換算し、系統側寄与と発電機側寄与の和が28.6 p.u.以下となる条件から容量を逆算する。

公式標準解答照合: `6 / 6一致`

## 5. 平成21年度 二次「電力・管理」問6

blind判定: `BLIND_NOT_VALID / 0 / 2 counted`

再計算結果:
- CB3開放条件: `6.08 kA`
- CB3投入条件: `10.3 kA`

再計算自体は公式標準解答と `2 / 2一致`。

ただし問題取得時に第三者解説ページ上の解答を先に閲覧したため、このrunではblind独立再解答として数えない。

## exact blocker

`H21二次「電力・管理」問6の2答案要素だけ、解答未提示の問題データからclean blindで再解答する必要がある。`

次回は公式問題PDF `20091129_ch_second_q01.pdf` の問題図・表だけを入力として用い、公式標準解答・第三者解説・本記録の数値結果を先に見ずに再解答する。2 / 2を根拠付きで再現できるまでTopic 16本文制作へ進まない。

## 境界確認

- Topic 17以降先取り: `0件`
- 未確認実設備値の真値化: `0件`
- 公式過去問本文・図の転載: `0件`
- 固定5問・23答案要素の変更: `0件`
- 仕様追加: `0件`
