# 09 新幹線の25kV交流をフェーザで表す

更新日: 2026-09-15

## 状態

制作前 `EXAM_ALIGNMENT` を固定したまま、解説本文＋3段階例題を完成した。品質ゲート対象は二種一次「理論」5問・11小問のまま変更せず、二次採用0問・二次数合わせ0件を維持する。共振・Q値・周波数特性、フィルタ、三相回路、複素電力・力率・無効電力等の後続Topic論点、未確認実設備値は追加していない。

次工程は、解説PDF作成＋全ページ表示QA。

本テーマは `SPEC.md` の固定範囲どおり、次だけを扱う。

- 瞬時値
- 実効値
- 平均値
- 正弦波
- 位相差
- 複素数表示
- フェーザ
- 複素インピーダンス

共振・Q値・周波数特性はTopic 10、フィルタはTopic 11、三相回路はTopic 12、複素電力・力率・無効電力はTopic 13へ譲る。

# EXAM_ALIGNMENT

資格: 第二種電気主任技術者

中心科目: 一次試験「理論」

論点:
- 正弦波交流の瞬時値・最大値・実効値
- 位相と位相差
- 複素数の直交形式・極形式とフェーザ表示
- フェーザの加減算・大きさ・位相
- `V̇ = Ż İ` による交流回路計算
- 抵抗・インダクタ・コンデンサの複素インピーダンス
- フェーザと瞬時値の相互変換
- 平均値と実効値を混同しないこと

## 選定方針

電気技術者試験センターの公式過去問を直近年度から確認し、Topic 09の固定範囲だけで直接解法へ接続できる小問を品質ゲート対象とする。問題中に交流・複素数が現れていても、共振、Q値、三相回路、複素電力、系統計算、変圧器、ブリッジ計測等の後続・別Topic論点が主となる小問は採用しない。

品質ゲート対象は一次「理論」5問・11小問とする。二次試験は固定範囲だけで完結する直接対応問題を確認できなかったため0問とし、件数合わせで範囲外論点を追加しない。

### 直近年度の確認と除外

- R8 一次「理論」は2026-08-30実施分まで確認。交流回路に近い問題のうち、共振・Q値・位相特性を主とする問題はTopic 10、計測ブリッジを主とする問題はTopic 20側であり、本Topicの直接対応問題としては採用しない。
- R7 一次「理論」問3は、(1)(2)のフェーザ関係・ベクトル三角形を採用。(3)〜(5)は最大電力・補償等へ進むため非採用。
- R6 一次「理論」は、理想変圧器や交流ブリッジ等の別論点が中心で、固定範囲だけの直接対応問題を確認できなかった。
- R5 一次「理論」問4は、(1)の複素インピーダンスとフェーザ電流だけを採用。(2)〜(5)はテブナン等価回路・電力へ進むため非採用。
- R4 一次「理論」は、変圧器等の別論点が中心で固定範囲だけの直接対応問題を確認できなかった。
- R3 一次「理論」問4は、(3)(4)のRLC各素子の複素インピーダンスとフェーザ電流を採用。(1)(2)は共振、(5)は電力が主となるため非採用。
- H26 一次「理論」問3は、(1)(2)のフェーザ差とベクトルの大きさを採用。(3)〜(5)は電力・素子同定へ進むため非採用。
- H21 一次「理論」問3は、(1)〜(4)の複素アドミタンス／インピーダンス、フェーザ、実効値と最大値、瞬時値への変換を採用。(5)は平均消費電力のため非採用。

## 品質ゲート対象の公式過去問

| 区分 | 過去問 | 本Topicで対象にする部分 | 要求知識・式 | 設問型 | 公式解答照合 |
|---|---|---|---|---|---|
| 一次 理論 | R7 問3 | (1)(2) | `V̇L=jωL İ`、電圧フェーザの位相、ベクトル三角形 | 穴埋め計算 | 確認済み |
| 一次 理論 | R5 問4 | (1) | 複素インピーダンスの合成、`İ=V̇/Ż` | 穴埋め計算 | 確認済み |
| 一次 理論 | R3 問4 | (3)(4) | `jωL`、`1/(jωC)`、合成インピーダンス、フェーザ電流 | 穴埋め計算 | 確認済み |
| 一次 理論 | H26 問3 | (1)(2) | `V̇S-V̇R=jωL İ`、フェーザ差、大きさ | 穴埋め計算 | 確認済み |
| 一次 理論 | H21 問3 | (1)〜(4) | 複素アドミタンス／インピーダンス、フェーザ電圧・電流、実効値⇔最大値、瞬時値 | 穴埋め計算 | 確認済み |

公式問題・公式解答の11小問を照合済み。制作完了後は、保存済み正答を先に見ず、完成教材だけで11小問を独立再解答する。

## 過去問ごとの教材内必要説明

### R7 問3(1)(2)
- 基準フェーザを `Ė=E∠0°` のように置く意味。
- インダクタ電圧 `V̇L=jωL İ` が電流より90°進むこと。
- フェーザ図をベクトル三角形として読み、実部・虚部・大きさの関係を式に戻せること。
- 最大電力条件や補償コンデンサ設計へは広げないこと。

### R5 問4(1)
- 抵抗を `R`、インダクタを `jωL`、コンデンサを `1/(jωC)=-j/(ωC)` と表すこと。
- 直列部分では複素インピーダンスを加算すること。
- `İ=V̇/Ż` を直交形式・極形式のどちらでも扱えること。
- テブナン等価回路はTopic 01、電力計算はTopic 13へ譲ること。

### R3 問4(3)(4)
- R・L・Cの各インピーダンスの符号と位相を混同しないこと。
- `1/j=-j` を使って容量性リアクタンスを直交形式へ変換できること。
- 合成インピーダンスから電流フェーザの大きさ・偏角を求められること。
- 共振条件やQ値へは進まないこと。

### H26 問3(1)(2)
- フェーザの差 `V̇S-V̇R` を図と複素数の両方で扱うこと。
- `j` を掛けることが+90°回転に対応すること。
- 直交する成分から `|a+jb|=√(a²+b²)` で大きさを求めること。

### H21 問3(1)〜(4)
- 並列回路ではアドミタンス `Ẏ=1/Ż` を使うと加算しやすいこと。
- 電流源と合成アドミタンスから電圧フェーザを求めること。
- フェーザの大きさを実効値として扱う規約を明示すること。
- 実効値と最大値の関係 `I=Im/√2` を使うこと。
- フェーザの偏角から、基準を明示した正弦波または余弦波の瞬時値へ戻すこと。

## SPECから必須となる説明

1. 正弦波 `v(t)=Vm sin(ωt+φ)`（または基準を明示した余弦形）の各量と単位。
2. `ω=2πf`、周期 `T=1/f`、位相差の意味。
3. 正弦波の実効値 `V=Vm/√2`、`I=Im/√2` と、平均値との区別。
4. 複素数の直交形式 `a+jb`、極形式 `r∠θ`、指数形式 `re^{jθ}` の相互変換。
5. フェーザは同一角周波数の正弦波の大きさと位相を複素数で表すこと。
6. 本教材ではフェーザの大きさを実効値とする規約を明示すること。
7. `j` 倍・`-j` 倍と±90°の位相回転。
8. `ZR=R`、`ZL=jωL`、`ZC=1/(jωC)` と `V̇=Żİ`。
9. 直列ではインピーダンス、並列では必要に応じてアドミタンスを用いること。
10. フェーザの加減算、絶対値、偏角、瞬時値との相互変換。
11. 新幹線25kV交流は理論を具体化する導入・応用例として用い、未確認の実設備値や回路定数を真値として追加しないこと。
12. 共振・Q値・周波数特性、フィルタ、三相回路、複素電力・力率・無効電力へは先取りしないこと。

## 解法アルゴリズム

1. 問題が最大値・実効値・瞬時値のどれを与えているか確認する。
2. 基準波形と基準フェーザを決め、正弦基準か余弦基準かを統一する。
3. 必要なら `Vm=√2V`、`Im=√2I` で最大値と実効値を変換する。
4. R・L・Cを `R`、`jωL`、`1/(jωC)` に置き換える。
5. 直列はインピーダンス、並列は必要に応じてアドミタンスで合成する。
6. `V̇=Żİ` を使い、直交形式または極形式で計算する。
7. 加減算は直交形式、乗除算は極形式を優先する。
8. 求めた複素数の絶対値と偏角を読み取る。
9. 瞬時値を求める場合は実効値を最大値へ戻し、位相を波形へ反映する。
10. Lは+90°、Cは-90°という位相関係、単位、桁を検算する。

## 二次試験の確認

R7・R6・R5の二次「電力・管理」「機械・制御」を確認した。交流の複素数計算を途中で使う問題はあるが、同期機、誘導機、変圧器、電力系統、故障計算、整流器、制御等の固有知識が主であり、Topic 09の固定範囲だけを直接問う記述問題は確認できなかった。

また、令和8年度二次試験は2026-11-15実施予定であり、2026-09-15時点では未実施である。したがって現時点の最新二次は令和7年度である。

二次採用0問、二次数合わせ0件。`08 理論・二種` は一次理論中心であり、無理に二次形式を付けないというMASTER_SPECを維持する。

## 参考資料

### 公式過去問・公式解答

参照日: 2026-09-15

- 電気技術者試験センター「第二種電気主任技術者試験の問題と解答」 https://www.shiken.or.jp/chief/second/qa/
- R7 一次 理論: https://www.shiken.or.jp/chief/upload/20250831_ch_second_q01.pdf
- R5 一次 理論: https://www.shiken.or.jp/chief/upload/20230819_ch_second_q01.pdf
- R3 一次 理論: https://www.shiken.or.jp/chief/upload/20210821_ch_second_q01.pdf
- H26 一次 理論: https://www.shiken.or.jp/chief/upload/20140906_ch_second_q01.pdf
- H21 一次 理論: https://www.shiken.or.jp/chief/upload/20090905_ch_second_q01.pdf

### 説明粒度・解法確認用

参照日: 2026-09-15

- e-sysnet「単相交流の直列回路」 https://e-sysnet.com/ac-series/
- 電験王2「令和7年度 第二種電気主任技術者試験」 https://denken-ou.com/c2/r7/
- 電験王2「R5 理論 問4」 https://denken-ou.com/c2/rironr5-4/
- 電験王2「R3 理論 問4」 https://denken-ou.com/c2/rironr3-4/
- 電験王2「H26 理論 問3」 https://denken-ou.com/c2/rironh26-3/
- 電験王2「H21 理論 問3」 https://denken-ou.com/c2/rironh21-3/

参考サイトは説明粒度・解法順の確認にのみ用い、問題・公式解答・採否判断は電気技術者試験センターの公式資料を正本とした。

## 制作前独立検証

- 固定一次過去問: `5問 / 11小問`
- 公式解答照合: `11 / 11 PASS`
- 二次採用: `0問`
- 二次数合わせ: `0件`
- 固定範囲外論点の追加: `0件`
- 未確認実設備値の追加: `0件`

完成後独立再解答は、解説・練習・PowerPoint等の成果物完成後に実施する。

# 解説本文

## 1. このテーマで電験は何を問うか

本Topicでは、交流の時間波形を「大きさと位相」に分け、複素数として計算できる状態にする。二種一次「理論」では、正弦波の実効値・最大値・瞬時値の変換、R・L・Cの複素インピーダンス、フェーザの加減算、`V̇=Żİ`、並列回路のアドミタンスが直接問われる。

最低限、次の式を相互に使えることが必要である。

```text
ω = 2πf
T = 1/f
V = Vm/√2
I = Im/√2
ŻR = R
ŻL = jωL
ŻC = 1/(jωC) = -j/(ωC)
V̇ = Ż İ
Ẏ = 1/Ż
```

本教材ではフェーザの大きさを実効値とする。瞬時値へ戻すときだけ `√2` を掛けて最大値へ変換する。

## 2. 正弦波の瞬時値・周期・位相

正弦波は、正弦基準なら

```text
v(t) = Vm sin(ωt + φ)
```

余弦基準なら

```text
v(t) = Vm cos(ωt + φ)
```

と書ける。`Vm` は最大値 [V]、`ω` は角周波数 [rad/s]、`φ` は初期位相 [rad] または [°] である。周波数 `f[Hz]`、周期 `T[s]` との関係は

```text
ω = 2πf
T = 1/f
```

である。

二つの正弦波が同じ `ω` を持つとき、位相差は初期位相の差で表せる。例えば `φ1-φ2=30°` なら、第1波形は第2波形より30°進んでいる。フェーザ法は同一角周波数の定常正弦波を対象とする。

## 3. 実効値と平均値

正弦波の実効値は、同じ抵抗に同じ発熱作用を与える直流値に対応し、

```text
V = Vm/√2
I = Im/√2
```

である。逆に最大値は `Vm=√2V`、`Im=√2I` で求める。

正弦波を1周期そのまま平均すると正負が打ち消し合うため平均値は0である。一方、正弦波の正の半周期だけを平均する場合は

```text
Vav(半周期) = 2Vm/π
```

となる。問題文が「平均値」とだけ書いてあるときは、どの区間・どの波形を平均しているか確認する。実効値を単純な算術平均だと考えない。

## 4. 25kV交流を時間波形へ戻す

本Topicの題材である25 kV交流について、25 kVを実効値とし、余弦基準で位相を0°に置くと

```text
V̇ = 25∠0° kV
```

と表せる。対応する最大値は計算値として

```text
Vm = √2×25 = 35.4 kV
```

なので、瞬時値は

```text
v(t) = 35.4 cos(ωt) kV
```

となる。25 kVと35.4 kVを混同しないことが重要である。ここでは25 kV交流をフェーザ法の導入にだけ用い、実設備の未確認回路定数は置かない。

## 5. 複素数表示

複素数は直交形式、極形式、指数形式を使い分ける。

```text
a + jb
= r(cosθ + j sinθ)
= r e^(jθ)
= r∠θ
```

ここで

```text
r = √(a²+b²)
θ = atan2(b,a)
```

である。逆に

```text
a = r cosθ
b = r sinθ
```

で直交形式へ戻せる。

加減算は `a+jb` の直交形式が扱いやすく、乗除算は `r∠θ` の極形式が扱いやすい。例えば

```text
(10∠30°)/(2∠-20°) = 5∠50°
```

のように、大きさは除算、偏角は減算する。

## 6. フェーザとは何か

同一角周波数の正弦波について、時間変化する共通部分を省き、大きさと位相だけを複素数で表したものがフェーザである。本教材では余弦基準・実効値フェーザを標準とする。

```text
v(t)=√2 V cos(ωt+φ)
↔
V̇=V∠φ
```

例えば

```text
v(t)=100√2 cos(ωt-30°) V
```

なら

```text
V̇=100∠-30° V
```

である。

正弦基準の式を余弦基準へ直すときは

```text
sinθ = cos(θ-90°)
```

を使う。基準を途中で混在させない。

## 7. `j` は90°回転を表す

複素平面で `j` を掛けることは+90°回転、`-j` を掛けることは-90°回転に対応する。

```text
j = 1∠90°
-j = 1∠-90°
```

したがって、あるフェーザ `Ȧ` に対して

```text
jȦ
```

は `Ȧ` より90°進み、

```text
-jȦ
```

は90°遅れる。この関係がインダクタとコンデンサの位相関係へ直接つながる。

## 8. R・L・Cの複素インピーダンス

抵抗、インダクタ、コンデンサはフェーザ領域でそれぞれ

```text
ŻR = R
ŻL = jωL = ωL∠90°
ŻC = 1/(jωC) = -j/(ωC) = (1/ωC)∠-90°
```

と表す。単位はすべて `Ω` である。

`V̇=Żİ` より、抵抗では電圧と電流は同相、インダクタでは電圧が電流より90°進み、コンデンサでは電圧が電流より90°遅れる。

特にコンデンサでは

```text
1/j = -j
```

なので符号を誤らない。

## 9. 直列回路の合成

直列回路では同じ電流が流れるため、複素インピーダンスを加算する。

```text
Ż = Ż1 + Ż2 + ...
İ = V̇/Ż
```

例えば

```text
Ż = 8 + j6 Ω
```

なら

```text
|Ż| = √(8²+6²) = 10 Ω
∠Ż = tan^-1(6/8) = 36.87°
```

より

```text
Ż = 10∠36.87° Ω
```

と書ける。

## 10. 並列回路とアドミタンス

並列回路では各枝に同じ電圧がかかり、電流が加算されるため、アドミタンスを使うと計算しやすい。

```text
Ẏ = 1/Ż
İ = ẎV̇
```

各素子のアドミタンスは

```text
ẎR = 1/R
ẎL = 1/(jωL) = -j/(ωL)
ẎC = jωC
```

である。並列なら

```text
Ẏ = Ẏ1 + Ẏ2 + ...
```

と加算し、必要なら最後に `Ż=1/Ẏ` へ戻す。

## 11. フェーザの加減算と大きさ

フェーザの和差を求めるときは直交形式へ直す。

```text
Ȧ = a1 + jb1
Ḃ = a2 + jb2
Ȧ - Ḃ = (a1-a2) + j(b1-b2)
```

大きさは

```text
|a+jb| = √(a²+b²)
```

で求める。特に `jωL İ` のような項は電流フェーザを90°回転させるため、実軸・虚軸に分けたベクトル三角形として扱える。

H26問3のような

```text
V̇S - V̇R = jωL İ
```

では、差フェーザを複素数として直接扱うか、互いに直交する成分の三角形として大きさを求める。

## 12. フェーザから瞬時値へ戻す

実効値フェーザ

```text
V̇ = V∠φ
```

が得られたら、余弦基準の瞬時値は

```text
v(t) = √2 V cos(ωt+φ)
```

である。フェーザの大きさ `V` をそのまま瞬時値の最大値にしない。

逆に

```text
v(t)=Vm cos(ωt+φ)
```

からフェーザへ直すときは

```text
V̇ = (Vm/√2)∠φ
```

となる。

## 13. 問題を見たときの解法手順

1. 与えられた量が瞬時値・最大値・実効値のどれか判定する。
2. 正弦基準か余弦基準かを確認し、途中で統一する。
3. フェーザの大きさは実効値にそろえる。
4. R・L・Cを `R`、`jωL`、`1/(jωC)` へ置き換える。
5. 直列はインピーダンス、並列は必要に応じてアドミタンスで合成する。
6. 加減算は直交形式、乗除算は極形式を優先する。
7. `V̇=Żİ` または `İ=ẎV̇` で未知量を求める。
8. 絶対値と偏角を読み取る。
9. 瞬時値を問われた場合のみ、実効値を `√2` 倍して最大値へ戻す。
10. Lは+90°、Cは-90°、単位は `V/A=Ω` になることを検算する。

## 14. 頻出ミス

- 実効値フェーザと最大値を混同し、瞬時値へ戻すときの `√2` を落とす。
- 正弦基準と余弦基準を途中で混在させ、位相が90°ずれる。
- `1/j=-j` を忘れ、コンデンサの虚部を正にする。
- LとCの位相関係を逆にする。
- 複素数の加算を極形式の大きさ同士・角度同士で行う。
- 並列回路でインピーダンスをそのまま加算する。
- `atan(b/a)` だけで象限を決め、偏角を誤る。符号を見て象限まで確認する。
- 平均値と実効値を同じものと考える。

# 3段階例題

## 例題1 基礎: 25kV交流をフェーザと瞬時値で表す

25 kVの正弦波交流を、実効値25 kV、余弦基準、位相0°とする。フェーザ、最大値、瞬時値、1周期平均値を求めよ。

### 解答

フェーザは実効値を大きさに取るので

```text
V̇ = 25∠0° kV
```

最大値は

```text
Vm = √2V = √2×25 = 35.4 kV
```

したがって瞬時値は

```text
v(t) = 35.4 cos(ωt) kV
```

である。正弦波を1周期平均すると正負が打ち消し合うので平均値は

```text
0 kV
```

となる。`25 kV` は最大値ではなく実効値、`35.4 kV` はそこから求めた計算上の最大値である。

## 例題2 本試験標準: RL直列回路のフェーザ計算

実効値フェーザ `V̇=100∠0° V` を、`R=8 Ω`、`ωL=6 Ω` の直列回路へ加える。合成インピーダンス、電流フェーザ、抵抗電圧、インダクタ電圧を求め、電圧の和を検算せよ。

### 解答

合成インピーダンスは

```text
Ż = R + jωL
   = 8 + j6
   = 10∠36.87° Ω
```

したがって

```text
İ = V̇/Ż
   = (100∠0°)/(10∠36.87°)
   = 10∠-36.87° A
```

抵抗電圧は

```text
V̇R = Rİ
    = 80∠-36.87° V
    = 64 - j48 V
```

インダクタ電圧は

```text
V̇L = jωL İ
    = 60∠53.13° V
    = 36 + j48 V
```

よって

```text
V̇R + V̇L
= (64-j48) + (36+j48)
= 100 + j0
= 100∠0° V
```

となり、電源電圧と一致する。インダクタ電圧は電流より90°進むことも確認できる。

## 例題3 複合・ひっかけ: 並列回路をアドミタンスで解き瞬時値へ戻す

実効値フェーザ `İ=5∠0° A` の電流源が、抵抗 `R=10 Ω` とコンデンサの並列回路へ流れ込む。コンデンサについて `ωC=0.10 S` とする。合成アドミタンス、端子電圧フェーザ、余弦基準の瞬時電圧を求めよ。

### 解答

抵抗のアドミタンスは

```text
ẎR = 1/R = 0.10 S
```

コンデンサのアドミタンスは

```text
ẎC = jωC = j0.10 S
```

したがって合成アドミタンスは

```text
Ẏ = 0.10 + j0.10
   = 0.1414∠45° S
```

電流源と端子電圧の関係は `İ=ẎV̇` なので

```text
V̇ = İ/Ẏ
   = (5∠0°)/(0.1414∠45°)
   = 35.36∠-45° V
```

ここで35.36 Vは実効値である。瞬時値の最大値は

```text
Vm = √2×35.36 = 50.0 V
```

だから

```text
v(t)=50.0 cos(ωt-45°) V
```

となる。並列回路でインピーダンスを直接加算しないこと、フェーザの実効値を瞬時値の最大値として使わないことがひっかけ点である。

## 固定過去問への本文マッピング
| 過去問 | 対象小問 | 要求事項 | 教材内対応 |
|---|---|---|---|
| R7 問3 | (1) | `V̇L=jωLİ`、+90° | §7〜8、例題2 |
| R7 問3 | (2) | フェーザ・ベクトル三角形 | §9、§11、例題2 |
| R5 問4 | (1) | 複素インピーダンス、`İ=V̇/Ż` | §8〜9、例題2 |
| R3 問4 | (3) | `jωL`、`1/(jωC)`、合成インピーダンス | §8〜10、例題2〜3 |
| R3 問4 | (4) | 合成インピーダンスからフェーザ電流 | §9、§13、例題2 |
| H26 問3 | (1) | `V̇S-V̇R=jωLİ` | §7〜8、§11 |
| H26 問3 | (2) | フェーザ差の大きさ | §5、§11、例題2 |
| H21 問3 | (1) | アドミタンス／インピーダンス | §8〜10、例題3 |
| H21 問3 | (2) | 電流とアドミタンスから電圧フェーザ | §10、例題3 |
| H21 問3 | (3) | 実効値⇔最大値 | §3、§12、例題1・3 |
| H21 問3 | (4) | フェーザから瞬時値 | §6、§12、例題3 |

マッピング: `11 / 11`。固定EXAM_ALIGNMENT、二次非採用判断、固定範囲は変更していない。

## 次工程

Topic 09は `EXPLANATION_SOURCE_COMPLETE / IN_PROGRESS`。次は解説PDF作成＋全ページ表示QA。