# Topic 09 完成後独立再解答

更新日: 2026-09-15

対象: `09 新幹線の25kV交流をフェーザで表す`

固定EXAM_ALIGNMENTは一次「理論」5問・11小問。二次採用0問・二次数合わせ0件は変更しない。

## 再解答条件

保存済み個別公式正答値を先読みせず、完成済み教材の説明範囲だけを使い、各対象小問を式から再導出した。固定範囲外論点、後続Topic論点、未確認実設備値による補完は行っていない。

## 独立再解答

| 過去問 | 再導出 | 独立答案 | 照合 |
|---|---|---|---|
| R7 一次 理論 問3(1) | `V̇L=jωL İ` より `V̇L` は `İ` より `π/2` 進む。`Ė` が `İ` より `φ` 進むので位相差は `π/2-φ` | `ヨ` | PASS |
| R7 一次 理論 問3(2) | ベクトル三角形の面積に現れる係数は `sin(π/2-φ)=cosφ` | `ト` | PASS |
| R5 一次 理論 問4(1) | `Ż=j5+5-j5=5 Ω`、よって `İ=10/5=2 A` | `ト` | PASS |
| R3 一次 理論 問4(3) | `ŻL=jR/2`、`ŻC=-jR`。並列合成より `jX=ŻL ŻC/(ŻL+ŻC)=jR` | `イ` | PASS |
| R3 一次 理論 問4(4) | `Ż=R+jR=√2R∠π/4` より `İR=E/(√2R)e^{-jπ/4}` | `リ` | PASS |
| H26 一次 理論 問3(1) | `V̇S-V̇R=jωL İ`。電流と直交する電圧は `V̇S-V̇R` | `カ` | PASS |
| H26 一次 理論 問3(2) | `|V̇S-V̇R|=ωLI=400×0.025×10=100 V` | `ニ` | PASS |
| H21 一次 理論 問3(1) | `Ẏ=1/R+jωC=(1+jωCR)/R` | `チ` | PASS |
| H21 一次 理論 問3(2) | `V̇=İ/Ẏ=Rİ/(1+jωCR)` | `ル` | PASS |
| H21 一次 理論 問3(3) | `İR=V̇/R=İ/(1+jωCR)` | `ハ` | PASS |
| H21 一次 理論 問3(4) | `I=10 A`、`ωCR=1` より `İR=10/(1+j)=10/√2∠-π/4 A`。最大値は10 Aなので `iR(t)=10 cos(100t-π/4) A` | `ワ` | PASS |

公式解答との照合結果: `11 / 11 PASS`。

## 品質ゲート判定

- 教材だけで使用式を選択: PASS
- 教材だけで途中式を再構築: PASS
- 選択肢を一意に判定: PASS
- 正答理由を説明: PASS
- 教材外知識補完: `0件`
- 固定範囲外論点追加: `0件`
- 二次数合わせ: `0件`
- 後続Topic論点・未確認実設備値追加: `0件`

判定: `11 / 11 PASS`。Topic 09は完成後独立再解答ゲートを通過。次工程は最終QA。
