# Topic 02 完成後独立再解答記録

対象: `02 三角比・三角関数`

実施日: 2026-09-13

## 判定

PASS。EXAM_ALIGNMENTで選定した公式過去問5問（6小問）を、完成教材で固定した三角関数・正弦波・位相・力率の範囲だけを使って再計算し、5問6小問すべて公式解答と一致した。

本Topicの範囲外である複素数、極形式・フェーザ、空間ベクトル、微積分、体系的RLC解析は追加していない。R8上問8・R6上問15で必要な回路式は、現行source Markdownで明記済みの「先行する電験三種教材で扱う既知事項」としてのみ接続した。

## 再解答

| 過去問 | 完成教材から使った根拠 | 再計算 | 再解答 | 公式解答 | 判定 |
|---|---|---|---:|---:|---|
| R8上 理論 問8 | 90°位相差は直角三角形で合成する | 左枝 `I=12/6=2 A`、抵抗電圧 `16 V`。`E=√(16²+12²)=20 V`。右枝 `|Z|=√(4²+3²)=5 Ω`、`I=20/5=4 A`。`P=2²×8+4²×4=96 W` | (1) | (1) | PASS |
| R7上 理論 問8 | 正弦波標準形、代表角、最初の正の時刻 | `4=4√2 sin(120πt)` → `sin(120πt)=1/√2`。最初の角は `π/4` なので `t=(π/4)/(120π)=1/480 s` | (5) | (5) | PASS |
| R6下 理論 問8 | `sin(x+π/2)=cos x`、`A sin x+B cos x` の合成 | `e=E sin A+√3E cos A=2E sin(A+π/3)`。最大値倍率2、位相は `π/3` 進み | (3) | (3) | PASS |
| R6上 理論 問15 | `-cos x=sin(x-π/2)`、位相の進み遅れ、`ω` の読取り | `i=50 sin(1000t-π/2)` なので電流は90°遅れ、素子はL。`L=500/(1000×50)=0.01 H=10 mH`。`Wmax=(1/2)LImax²=12.5 J` | (a)(4), (b)(3) | (a)(4), (b)(3) | PASS |
| R5上 理論 問9 | `Z=√(R²+X²)`、`cosφ=R/Z` | `R/XL=1/√2` → `XL=√2R`、`Z=√3R`、`cosφ=1/√3≈0.577` → 0.58 | (3) | (3) | PASS |

## 公式解答照合

再計算後に、一般財団法人 電気技術者試験センターの公式解答PDFで照合した。

- R8上: https://www.shiken.or.jp/chief/upload/20260830_ch_third_a01.pdf
- R7上: https://www.shiken.or.jp/chief/upload/20250831_ch_third_a01.pdf
- R6下: https://www.shiken.or.jp/chief/upload/2024_3_2.pdf
- R6上: https://www.shiken.or.jp/chief/upload/20240818_ch_third_a01.pdf
- R5上: https://www.shiken.or.jp/chief/upload/20230820_ch_third_a01.pdf

数値は独立計算でも再確認した。

- R8上問8: `E=20 V`, `P=96 W`
- R7上問8: `t=1/480 s`
- R6下問8: 最大値倍率 `2`, 位相 `π/3` 進み
- R6上問15: `L=10 mH`, `Wmax=12.5 J`
- R5上問9: `cosφ≈0.57735`

## 品質ゲート

- 教材だけで必要な三角関数公式を選べる: PASS
- 正弦波の標準形から角周波数・位相を読める: PASS
- `sin/cos` 変換と正弦波合成を途中式付きで行える: PASS
- 90°位相差と力率を直角三角形へ落とせる: PASS
- 問題文の言い換えに対応できる: PASS
- 公式解答と一致: 5問6小問 / 6小問 PASS

次工程は最終QA。Topic 02はまだ `completed` にはしない。
