# 03 複素数

## 状態

`EXAM_ALIGNMENT` 制作前リサーチ、選定した公式過去問5問（6小問）の公式解答照合付き独立検証、解説本文＋3段階例題まで完了。解説PDF以降は未着手。

本テーマは `SPEC.md` の範囲どおり、`j`、実部・虚部、四則演算、共役複素数、絶対値、偏角を扱い、`Z=R+jX` を中心に交流回路の電圧・電流・インピーダンス計算へ接続する。

極形式 `r∠θ` の体系的な変換・乗除算とフェーザ計算は Topic 04 の範囲なので、本テーマでは先取りしない。偏角は `a+jb` の複素平面上の向きを読む範囲に止める。

# EXAM_ALIGNMENT

資格: 第三種電気主任技術者

主科目: 理論

論点:
- 虚数単位 `j` と `j²=-1`
- 複素数 `a+jb` の実部・虚部
- 複素数の加減乗除
- 共役複素数 `a-jb`
- 絶対値 `|a+jb|=√(a²+b²)`
- 偏角の意味
- `Z=R+jX` と誘導性・容量性リアクタンスの符号
- `1/j=-j`
- 複素インピーダンスと複素アドミタンスの直交形式での計算
- 実部・虚部を分けた交流量の合成

## 公式過去問

正本は一般財団法人 電気技術者試験センターの公式問題・公式解答とする。直近年度から遡り、本テーマの直交形式の複素数計算へ直接接続できる5問を選定した。

| 過去問 | 要求知識・設問型 | 本テーマで必要な対応 |
|---|---|---|
| R8上 理論 問8 | RC直列枝を2本並列接続した回路で、電源電圧と消費電力を求める | `Z=R-jX_C`、絶対値 `|Z|=√(R²+X²)`、複素インピーダンスの大きさと実電力を区別する |
| R7下 理論 問9 | `R+jX` の直列回路で抵抗追加前後の電流値から未知抵抗を求める | `|R+jX|²=R²+X²` を二つの状態に適用し、共通する虚部を消去する |
| R7下 理論 問15 | 各相がR・L・C並列の平衡三相負荷で電源電流と有効電力を求める | `1/(jX)=-j/X`、`1/(-jX)=+j/X`、アドミタンスの実部・虚部の加算と虚部相殺を扱う |
| R7上 理論 問9 | 力率0.8の誘導性負荷と抵抗の並列接続で、合成電流の大きさから抵抗を求める | 電流を実部・虚部へ分解して `I=I_R-jI_X` と表し、実数電流を加えて絶対値から逆算する |
| R6上 理論 問13 | 内部抵抗をもつコイルの直列等価回路を並列等価回路へ変換し、等価抵抗を求める | `1/(r+jX)` を共役複素数で有理化し、アドミタンスの実部を取り出す |

三種の関連公式過去問を5問選定したため、`MASTER_SPEC.md` / `EXAM_ALIGNMENT_SPEC.md` の制作前最低件数を満たす。

R7下問15は三相交流、R7上問9は力率も使うが、本テーマではそれらの回路理論を新規に拡張しない。先行する電験教材の既知事項を前提に、複素数で計算を整理する数学部分だけを扱う。

## 公式問題URL

- R8上 理論: https://www.shiken.or.jp/chief/upload/20260830_ch_third_q01.pdf
- R7下 理論: https://www.shiken.or.jp/chief/upload/20260322_ch_third_q01.pdf
- R7上 理論: https://www.shiken.or.jp/chief/upload/20250831_ch_third_q01.pdf
- R6上 理論: https://www.shiken.or.jp/chief/upload/20240818_ch_third_q01.pdf
- 電験三種公式過去問題一覧: https://www.shiken.or.jp/chief/third/qa/

## 公式解答URL

- R8上: https://www.shiken.or.jp/chief/upload/20260830_ch_third_a01.pdf
- R7下: https://www.shiken.or.jp/chief/upload/20260322_ch_third_a01.pdf
- R7上: https://www.shiken.or.jp/chief/upload/20250831_ch_third_a01.pdf
- R6上: https://www.shiken.or.jp/chief/upload/20240818_ch_third_a01.pdf

2026-09-13に試験センター公式PDFで問題本文・回路図・選択肢・公式解答を確認した。

# 制作前の独立再解答・公式照合

公式解答を先に参照せず独立に計算し、その後で公式解答と照合した。

| 過去問 | 独立計算 | 独立解答 | 公式解答 | 判定 |
|---|---|---:|---:|---|
| R8上 理論 問8 | 左枝は `Z1=8-j6 Ω`, `|Z1|=10 Ω`。コンデンサ電圧12 Vから `I1=12/6=2 A`、よって `E=2×10=20 V`。右枝は `Z2=4-j3 Ω`, `|Z2|=5 Ω` なので `I2=20/5=4 A`。`P=I1²×8+I2²×4=96 W` | (1) | (1) | 一致 |
| R7下 理論 問9 | 追加前は `|R+jX|=100/10=10 Ω`、追加後は `|(R+11)+jX|=100/5=20 Ω`。`R²+X²=100`, `(R+11)²+X²=400` を引くと `22R+121=300`、`R=179/22≈8.14 Ω` | (5) | (5) | 一致 |
| R7下 理論 問15 | 1相のアドミタンスは `Y=1/10+1/(j20)+1/(-j20)=0.1-j0.05+j0.05=0.1 S`。したがって等価負荷は10 Ωの純抵抗。`V相=200/√3 V` より `I=(200/√3)/10≈11.55 A`、`P=3(200/√3)²/10=4.0 kW` | (a)(3), (b)(3) | (a)(3), (b)(3) | 一致 |
| R7上 理論 問9 | 力率0.8なので誘導性負荷電流30 Aの実部は `30×0.8=24 A`、虚部の大きさは `30×0.6=18 A`、よって `I0=24-j18 A`。抵抗枝は `140/R A`。合成電流82 Aから実部は `√(82²-18²)=80 A`。`24+140/R=80` より `R=2.5 Ω` | (3) | (3) | 一致 |
| R6上 理論 問13 | `X=ωL` として `Z=r+jX`。`Y=1/Z=(r-jX)/(r²+X²)` なのでコンダクタンス `G=r/(r²+X²)`、`Rp=1/G=(r²+X²)/r`。`r≪X` より `Rp≈X²/r=(ωL)²/r` | (3) | (3) | 一致 |

制作前独立検証は5問6小問すべて公式解答と一致した。

この検証は本文作成前の要求事項確定用であり、完成教材だけを使う完成後独立再解答とは別である。

## 参考教材

参照日: 2026-09-13

- 基礎からわかる電気技術者の知識と資格「単相交流の直列回路」
  - https://e-sysnet.com/ac-series/
  - `Z=R`、`Z=jωL`、`Z=1/(jωC)=-jX_C`、複素インピーダンス、絶対値、アドミタンスまでの説明粒度を確認した。
- 基礎からわかる電気技術者の知識と資格「単相交流の電力と力率」
  - https://e-sysnet.com/power-factor/
  - 力率と電流の有効成分・無効成分の関係を確認した。
- 電験三種まとめました「インピーダンス」
  - https://yaku-tik.com/denken/r-impedance/
  - `R+jX` の実数部・虚数部とインピーダンスの大きさの説明範囲を確認した。
- 電験三種まとめました「R6年度上期 理論 問13」
  - https://yaku-tik.com/denken/r6f-r13/
  - 直列等価回路から並列等価回路へ変換する問題で必要な計算粒度を確認した。

参考サイトの文章・図・例題は複製せず、説明範囲・論点分解・解法順の確認にのみ使う。

# 過去問から逆算した必須説明

1. 電気工学では虚数単位を `i` ではなく `j` と書き、`j²=-1` であることを導入する。
2. `a+jb` の実部 `a`、虚部 `b` を複素平面の横・縦成分として対応させる。
3. 加減算は実部どうし・虚部どうし、乗算は展開して `j²=-1` を使う手順を示す。
4. 共役複素数 `a-jb` と `(a+jb)(a-jb)=a²+b²` を示し、除算で分母を実数化する手順へ接続する。
5. 絶対値 `|a+jb|=√(a²+b²)` を複素平面上の距離として説明し、交流回路で電圧・電流の「大きさ」を求める計算へつなぐ。
6. 偏角は複素平面上の向きとして説明し、象限を確認して読む。極形式への変換手順と極形式での乗除算はTopic 04へ送る。
7. 抵抗・誘導性リアクタンス・容量性リアクタンスを `R`, `+jX_L`, `-jX_C` と表し、`Z=R+jX` の符号が何を意味するか示す。
8. `1/j=-j` を丸暗記だけでなく `j×(-j)=1` から確認し、インピーダンスの逆数であるアドミタンス計算に使えるようにする。
9. 直列ではインピーダンスを加え、並列ではアドミタンスを加える際、実部・虚部を別々に足す解法手順を示す。
10. 共通する虚部をもつ二つの絶対値式の差から実部を逆算するなど、`|Z|²=R²+X²` を未知量計算へ使う。
11. 力率が与えられた交流電流を、既知の回路知識と接続して実部・虚部へ分け、実数枝電流との合成を直交形式で計算する。
12. 本テーマの数学が `Z=R+jX` の計算を簡潔にする道具であることを明示し、交流回路そのものの体系的説明へ脱線しない。

# 典型ミス

- `j²=+1` と誤る。
- `j` の係数を含めて「虚部」と呼び、`a+jb` の虚部を `jb` とする。
- `(a+jb)(a-jb)` を `a²-b²` とする。
- 複素数の除算で分母・分子の両方に同じ共役を掛けない。
- `|a+jb|` を `a+b` とする。
- 誘導性リアクタンスを `-jX`、容量性リアクタンスを `+jX` と逆にする。
- `1/j=+j` とする。
- 並列回路でインピーダンスをそのまま足す。
- 実部と虚部を通常のスカラーとして足して電流の大きさにする。
- 偏角の象限を確認せず `tan⁻¹(b/a)` の数値だけで決める。

# 範囲境界

- 極形式 `r∠θ` の体系的な相互変換、極形式での乗算・割算、フェーザはTopic 04へ送る。
- 空間ベクトルはTopic 05へ送る。
- 複素電力の体系的な扱いは本テーマへ追加しない。
- RLC共振、三相結線、力率改善などの回路理論を本テーマで新規展開しない。選定過去問に必要な既知の回路関係は、複素数計算の適用先としてのみ使う。
- 新幹線の実設備値は本段階では追加しない。

# 本文節へのマッピング

| 本文節 | カバーする要求 |
|---|---|
| 1. このテーマで電験は何を問うか | 複素数が交流回路の直交する成分を一つの式で扱う道具であること、選定5問との接続 |
| 2. `j` と複素平面 | `j²=-1`、実部・虚部、複素平面、偏角の意味 |
| 3. 四則演算 | 加減乗除、共役複素数、分母の実数化、`1/j=-j` |
| 4. 絶対値 | `|a+jb|=√(a²+b²)`、未知実部・虚部の逆算 |
| 5. `Z=R+jX` | 抵抗・誘導性・容量性の符号、直列インピーダンス |
| 6. 逆数とアドミタンス | `1/Z`、共役による計算、並列での実部・虚部の加算 |
| 7. 問題を見たときの解法手順 | 直交形式のまま既知量を置く→実虚部を計算→必要なら絶対値を取る手順 |
| 8. 3段階例題 | 基礎四則演算、本試験標準 `R+jX`、複合の並列アドミタンス |
| 9. 頻出ミス・過去問接続 | 5問6小問の要求と典型ミス |
| 10. 公式・解法まとめ | Topic 03で使う直交形式の計算規則だけを整理 |

# 解説本文

## 1. このテーマで電験は何を問うか

電験三種では、交流回路の抵抗成分とリアクタンス成分、あるいは互いに90°ずれた電流成分を同時に扱うために複素数を使う。複素数そのものを難しく操作することが目的ではなく、次の計算を正確に行えることが重要である。

- `a+jb` の実部と虚部を分けて加減算する。
- `j²=-1` を使って乗算する。
- 共役複素数を使って除算する。
- `|a+jb|=√(a²+b²)` から交流量の大きさを求める。
- `Z=R+jX` の符号から誘導性・容量性を区別する。
- 並列回路では `Y=1/Z` に直し、アドミタンスを実部・虚部ごとに加える。

選定した5問では、これらが単独または組み合わせで要求される。本章を終えた時点で、直交形式 `a+jb` のまま計算し、必要な最後の段階で絶対値を取る、という標準手順を使える状態を目標とする。

## 2. `j` と複素平面

### 2.1 虚数単位 `j`

電気工学では、虚数単位を通常 `j` と書く。

`j²=-1`

したがって、

`j×j=-1`

である。交流回路では電流を `i` で表すことが多いため、数学で使う虚数単位 `i` と混同しないよう `j` を使う。

`j` の累乗は `j²=-1` に戻せばよい。例えば、

`j³=j²×j=-j`

`j⁴=j²×j²=1`

となる。

### 2.2 実部と虚部

複素数を

`z=a+jb`

と書くと、

- 実部: `a`
- 虚部: `b`

である。虚部は `jb` 全体ではなく、`j` の係数 `b` を指す。

例えば、

`z=5-j3`

なら、

- 実部は `5`
- 虚部は `-3`

である。

### 2.3 複素平面

複素数 `a+jb` は、横軸を実軸、縦軸を虚軸とした平面上の点 `(a,b)` として表せる。

例えば `3+j4` は、原点から横に3、縦に4進んだ点である。この見方をすると、実部と虚部が互いに直交する成分であることが分かる。

### 2.4 偏角の意味

原点から複素数 `a+jb` の点へ引いた線分が、正の実軸となす角を偏角という。

`a>0` の場合は、

`tanθ=b/a`

から角度を求められる。ただし、偏角は点がどの象限にあるかを確認して決める必要がある。

例として `3+j4` は第1象限にあり、

`tanθ=4/3`

なので、

`θ≈53.1°`

である。

本Topicでは「複素平面上でどの向きを向くか」を読めればよい。極形式への変換や、偏角を使った乗除算はTopic 04で扱う。

## 3. 複素数の四則演算

### 3.1 加算・減算

実部どうし、虚部どうしを計算する。

`(a+jb)+(c+jd)=(a+c)+j(b+d)`

`(a+jb)-(c+jd)=(a-c)+j(b-d)`

例:

`(4+j3)+(2-j5)=6-j2`

### 3.2 乗算

普通の式と同じように展開し、最後に `j²=-1` を使う。

`(a+jb)(c+jd)`

`=ac+jad+jbc+j²bd`

`=(ac-bd)+j(ad+bc)`

例:

`(2+j3)(4-j)`

`=8-j2+j12-j²3`

`=11+j10`

乗算では `j²=-1` の符号を落とさないことが重要である。

### 3.3 共役複素数

`a+jb` に対して、虚部の符号だけを反転した

`a-jb`

を共役複素数という。

共役同士を掛けると、

`(a+jb)(a-jb)=a²+b²`

となり、虚部が消えて実数になる。この性質を複素数の除算で使う。

### 3.4 除算

分母が複素数なら、分母の共役複素数を分母と分子の両方に掛ける。

`(a+jb)/(c+jd)`

`={(a+jb)(c-jd)}/{(c+jd)(c-jd)}`

分母は

`c²+d²`

という実数になる。

例:

`(3+j4)/(1-j2)`

分母 `1-j2` の共役は `1+j2` なので、

`={(3+j4)(1+j2)}/{(1-j2)(1+j2)}`

`=(-5+j10)/5`

`=-1+j2`

となる。

### 3.5 `1/j=-j`

`j×(-j)=-j²=1`

なので、

`1/j=-j`

である。同様に、

`1/(jX)=-j/X`

`1/(-jX)=+j/X`

となる。この関係はインダクタンス枝・コンデンサ枝のアドミタンスを計算するときに頻出する。

## 4. 絶対値

複素数 `z=a+jb` の絶対値は、複素平面上で原点から点 `(a,b)` までの距離である。

直角三角形の三平方の定理から、

`|z|=√(a²+b²)`

となる。

例えば、

`z=3+j4`

なら、

`|z|=√(3²+4²)=5`

である。

交流回路で `Z=R+jX` と表したとき、インピーダンスの大きさは

`|Z|=√(R²+X²)`

となる。

重要なのは、実部と虚部をそのまま足さないことである。

`R=6 Ω`, `X=8 Ω`

なら、

`|Z|=6+8=14 Ω`

ではなく、

`|Z|=√(6²+8²)=10 Ω`

である。

### 4.1 絶対値から未知量を逆算する

`|R+jX|=Z` なら、

`R²+X²=Z²`

である。したがって、二つの状態で虚部 `X` が共通なら、二つの式を引くことで `X²` を消せる。

この操作は、選定過去問R7下 理論 問9の中心となる数学である。

## 5. `Z=R+jX`

### 5.1 直交形式の意味

交流回路のインピーダンスを

`Z=R+jX`

と書く。

- `R`: 抵抗成分 `[Ω]`
- `X`: リアクタンス成分 `[Ω]`

抵抗は実部、リアクタンスは虚部として扱う。

### 5.2 誘導性と容量性の符号

誘導性リアクタンスは正の虚部として、

`+jX_L`

容量性リアクタンスは負の虚部として、

`-jX_C`

表す。

したがって、

- RL直列回路: `Z=R+jX_L`
- RC直列回路: `Z=R-jX_C`

となる。

ここではRLC回路の体系的な導出は行わない。本Topicで必要なのは、与えられたリアクタンスの符号を正しく直交形式へ入れ、複素数として計算することである。

### 5.3 直列ではインピーダンスを加える

直列接続されたインピーダンスは、複素数としてそのまま加算する。

例えば、

`Z1=3+j4 Ω`

`Z2=5-j2 Ω`

なら、

`Z=Z1+Z2`

`=(3+5)+j(4-2)`

`=8+j2 Ω`

である。

## 6. 逆数とアドミタンス

### 6.1 アドミタンス

インピーダンス `Z` の逆数

`Y=1/Z`

をアドミタンスという。単位はジーメンス `[S]` である。

並列回路ではインピーダンスを直接加えるのではなく、各枝をアドミタンスへ直して加える。

`Y=Y1+Y2+...`

### 6.2 `1/(R+jX)` の計算

共役複素数を使うと、

`Y=1/(R+jX)`

`=(R-jX)/(R²+X²)`

`=R/(R²+X²)-jX/(R²+X²)`

となる。

つまり、インピーダンスの逆数を取るときは、分母を `R²+X²` という実数にしてから実部・虚部へ分ければよい。

### 6.3 並列では実部・虚部を別々に加える

例えば、

`Y1=0.10-j0.04 S`

`Y2=0.05+j0.01 S`

なら、

`Y=0.15-j0.03 S`

である。

虚部が正負で打ち消し合う場合もある。選定過去問R7下 理論 問15では、この加算により誘導性と容量性の虚部が相殺される。

## 7. 問題を見たときの解法手順

直交形式の複素数問題は、次の順で処理すると崩れにくい。

1. 与えられた量を `a+jb` の形で書く。
2. 誘導性は `+jX`、容量性は `-jX` と符号を確認する。
3. 直列ならインピーダンスを加える。並列なら先に `Y=1/Z` へ直す。
4. 加減算は実部どうし、虚部どうしを分ける。
5. 除算は共役複素数で分母を実数化する。
6. 「大きさ」が要求されたときだけ `|a+jb|=√(a²+b²)` を使う。
7. 未知量がある場合は、絶対値を二乗して `a²+b²` の実数方程式へ直す。
8. 最後に単位と符号を確認する。

特に、途中で早く絶対値を取ると実部・虚部の情報が失われる。直交形式の計算を終えてから必要な大きさを求める。

## 8. 3段階例題

### 8.1 基礎例題: 四則演算・共役・絶対値・偏角

次の二つの複素数を考える。

`z1=3+j4`

`z2=1-j2`

(1) `z1+z2` を求めよ。

(2) `z1×z2` を求めよ。

(3) `z1/z2` を求めよ。

(4) `|z1|` と `z1` の偏角を求めよ。

#### 解答

(1) 加算は実部と虚部を分ける。

`z1+z2=(3+1)+j(4-2)=4+j2`

(2) 展開して `j²=-1` を使う。

`(3+j4)(1-j2)`

`=3-j6+j4-j²8`

`=11-j2`

(3) 分母 `1-j2` の共役 `1+j2` を掛ける。

`z1/z2={(3+j4)(1+j2)}/{(1-j2)(1+j2)}`

`=(-5+j10)/5`

`=-1+j2`

(4) 絶対値は、

`|z1|=√(3²+4²)=5`

`z1` は第1象限なので、

`tanθ=4/3`

より、

`θ≈53.1°`

である。

この例題では、加減乗除、共役、絶対値、偏角というTopic 03の基本操作を一通り確認した。

### 8.2 本試験標準例題: `|Z|²=R²+X²` から未知量を逆算する

交流回路のインピーダンスを

`Z=R+jX Ω`

とする。電圧の大きさが100 Vのとき電流の大きさは10 Aだった。直列に15 Ωの抵抗を追加すると、電流の大きさは5 Aになった。`R` と `X` を求めよ。ただし `X>0` とする。

#### 解法

抵抗追加前のインピーダンスの大きさは、

`|Z|=100/10=10 Ω`

なので、

`R²+X²=10²=100` ... (1)

抵抗を15 Ω追加した後は、

`|(R+15)+jX|=100/5=20 Ω`

だから、

`(R+15)²+X²=20²=400` ... (2)

(2)-(1)より、

`(R+15)²-R²=300`

`30R+225=300`

`R=2.5 Ω`

これを(1)へ戻すと、

`2.5²+X²=100`

`X²=93.75`

`X≈9.68 Ω`

`X>0` なので誘導性の虚部として、

`Z≈2.5+j9.68 Ω`

となる。

#### 検算

`√(2.5²+9.68²)≈10.0 Ω`

抵抗追加後は、

`√(17.5²+9.68²)≈20.0 Ω`

となり、与えられた電流値と一致する。

この型では、二つの絶対値式を作り、共通する `X²` を差し引いて消去するのが標準手順である。

### 8.3 複合例題: 共役を使って並列アドミタンスを合成する

次の二つのインピーダンスが並列接続されている。

`Z1=8+j6 Ω`

`Z2=4-j3 Ω`

合成アドミタンス `Y` と合成インピーダンス `Zeq` を直交形式で求め、さらに `|Zeq|` を求めよ。

#### 解法1: 各枝をアドミタンスへ直す

まず、

`Y1=1/Z1`

`=(8-j6)/(8²+6²)`

`=(8-j6)/100`

`=0.08-j0.06 S`

次に、

`Y2=1/Z2`

`=(4+j3)/(4²+3²)`

`=(4+j3)/25`

`=0.16+j0.12 S`

#### 解法2: アドミタンスを加える

並列なので、

`Y=Y1+Y2`

`=(0.08+0.16)+j(-0.06+0.12)`

`=0.24+j0.06 S`

#### 解法3: 合成インピーダンスへ戻す

`Zeq=1/Y`

`=1/(0.24+j0.06)`

共役を使うと、

`Zeq=(0.24-j0.06)/(0.24²+0.06²)`

`=(0.24-j0.06)/0.0612`

`≈3.92-j0.980 Ω`

したがって、

`|Zeq|=√(3.92²+0.980²)`

`≈4.04 Ω`

である。

この例題は、共役による逆数計算、アドミタンスへの変換、実部・虚部の加算、最後の絶対値という、並列回路で必要な複素数操作を一続きに扱っている。

## 9. 新幹線・電気工学への接続

交流25 kV系を含む交流電気設備では、抵抗成分だけでなくリアクタンス成分が存在するため、交流量を実部と虚部へ分けて扱う計算が必要になる。

本Topicの役割は、個別の新幹線設備値を覚えることではなく、

`抵抗成分 + j×リアクタンス成分`

という直交形式を正確に処理できるようにすることである。

実設備の未確認インピーダンス値は置かない。新幹線固有の回路構成やフェーザ解析も本Topicでは拡張せず、後続の電気回路教材・Topic 04へ接続する。

## 10. 頻出ミス・ひっかけ

### `j²` の符号

誤り:

`j²=1`

正しくは、

`j²=-1`

である。

### 虚部の定義

`a+jb` の虚部は `b` であり、`jb` ではない。

### 共役の掛け方

除算では、分母だけでなく分子にも同じ共役複素数を掛ける。

### 絶対値の取り方

`|a+jb|` は `a+b` ではなく、

`√(a²+b²)`

である。

### 誘導性・容量性の符号

- 誘導性: `+jX_L`
- 容量性: `-jX_C`

を逆にしない。

### `1/j`

`1/j=+j` ではなく、

`1/j=-j`

である。

### 並列回路

並列回路でインピーダンスを直接加えない。各枝を

`Y=1/Z`

へ直してからアドミタンスを加える。

### 偏角の象限

`tan⁻¹(b/a)` の値だけでは象限が確定しない。実部 `a` と虚部 `b` の符号を先に確認する。

## 11. 過去問でどう出るか

| 過去問 | 本文で使う節 | 教材内で身につける操作 |
|---|---|---|
| R8上 理論 問8 | 4, 5 | `R-jX_C` の符号、`|Z|`、実部と大きさの区別 |
| R7下 理論 問9 | 4, 8.2 | `|Z|²=R²+X²` を二状態に使い、共通虚部を消去する |
| R7下 理論 問15 | 3.5, 6, 8.3 | `1/(jX)`, `1/(-jX)`、並列アドミタンスの実虚部加算 |
| R7上 理論 問9 | 2, 4, 7 | 直交する電流成分を実部・虚部へ置き、合成後の絶対値から逆算する |
| R6上 理論 問13 | 3.3, 3.4, 6 | `1/(r+jX)` を共役で有理化し、アドミタンスの実部を取り出す |

この段階では教材本文と選定過去問の要求事項を対応付けた。完成後の品質ゲートでは、PDF・練習・画像まで完成した後に、この教材だけを使って5問6小問を再度独立解答する。

## 12. 公式・解法まとめ

### 複素数の基本

`j²=-1`

`z=a+jb`

実部: `a`

虚部: `b`

### 共役

`z*=a-jb`

`(a+jb)(a-jb)=a²+b²`

### 絶対値

`|a+jb|=√(a²+b²)`

### 除算

分母の共役を分母・分子の両方に掛け、分母を実数化する。

### インピーダンス

`Z=R+jX`

誘導性: `+jX_L`

容量性: `-jX_C`

`|Z|=√(R²+X²)`

### アドミタンス

`Y=1/Z`

`1/(R+jX)=(R-jX)/(R²+X²)`

`1/(jX)=-j/X`

`1/(-jX)=+j/X`

### 直列・並列

直列:

`Z=Z1+Z2+...`

並列:

`Y=Y1+Y2+...`

最後に必要なら、

`Zeq=1/Y`

へ戻す。

### 標準解法

`直交形式へ置く → 実部・虚部を計算 → 必要なら共役で除算 → 最後に絶対値`

これがTopic 03で固定する基本手順である。

# この段階の判定

`topic_03_explanation_source_complete`

解説本文と3段階例題は、制作前EXAM_ALIGNMENTで固定した5問6小問の要求事項をすべて本文節へ配置した。極形式・フェーザ、RLC共振、三相結線、力率改善等は新規展開していない。

次工程は、このsource Markdownだけを正本として解説PDFを作成する。完成後独立再解答と最終QAはまだ実施しない。