# 11 グラフ・特性曲線を読む

## 状態

制作前 `EXAM_ALIGNMENT` と固定5問の制作前独立解答・公式解答照合を完了した。系列SPECのTopic 11固定範囲だけを対象とし、固定EXAM_ALIGNMENTは変更していない。

制作前独立解答は公式解答を参照する前に5問すべて確定し、その後に電気技術者試験センター公式解答と照合して `5 / 5 PASS` となった。

# EXAM_ALIGNMENT

資格: 第三種電気主任技術者

主科目: 理論・機械

論点:
- 一次関数
- 二次関数
- 反比例
- 指数関数
- 正弦波
- 傾き
- 面積
- 最大・最小
- パラメータ変化
- 電験で用いる特性曲線の軸・形・交点・極値・移動の読解

## 固定範囲

系列 `SPEC.md` の Topic 11「グラフ・特性曲線を読む」だけを制作範囲とする。

扱う:
- 一次関数、二次関数、反比例、指数関数、正弦波のグラフ
- 横軸・縦軸、単位、目盛、増減
- 傾きと変化率
- 面積が表す量
- 最大値・最小値
- 複数曲線の交点
- パラメータ変更による曲線の移動・形状変化
- SPECで例示された変圧器効率、誘導機トルク、ダイオード特性、RLC周波数特性、速度―時間曲線

このTopicで新規に体系化しない:
- 微分・積分の再導入（Topic 06〜09の既習事項を使用する）
- RC/RL過渡現象の再体系化（Topic 10の既習事項を使用する）
- ラプラス変換、伝達関数、ボード線図、PID等の制御理論体系
- 各機器の設計論・詳細構造を主題とする解説

## 公式過去問調査

正本は一般財団法人 電気技術者試験センターの公式問題とする。

- 公式過去問題一覧: https://www.shiken.or.jp/chief/third/qa/

参照日: 2026-09-17

令和8年度上期から遡り、グラフ・特性曲線の形、交点、最大・最小、パラメータ変化を読む技能が解法の中心になる問題を優先した。件数合わせのために伝達関数・ボード線図等の固定範囲外論点は追加していない。

### 品質ゲート対象

| 過去問 | 要求知識・解法 | Topic 11で必要な読解 | 設問型 |
|---|---|---|---|
| R7下 機械 問1 | 直流分巻電動機の負荷電流に対する回転速度・トルク特性から正しい図を選ぶ | 軸、増減、ほぼ一定となる量、直線的変化と曲線形状の比較 | グラフ選択 |
| R6下 理論 問13 | トランジスタ静特性と直流負荷線の交点から動作点を読み、対応するベース電流を用いて抵抗値を求める | 特性曲線群、直線との交点、補間、パラメータごとの曲線選択 | グラフ読解＋数値計算 |
| R6下 理論 問9 | RC直列回路で周波数を50 Hzから60 Hzへ変えたときの電流変化を求める | 周波数をパラメータとしたリアクタンス・インピーダンス・電流の増減 | パラメータ変化＋数値計算 |
| R5上 機械 問7 | 電動機と負荷のトルク対速度曲線から交点と安定・不安定動作点を判断する | 2曲線の交点、交点前後の大小関係、増減と安定性 | 特性曲線・正誤判断 |
| R5上 機械 問9 | 変圧器の負荷を変えたときの最大効率条件を求める | 一定損と負荷率の2乗で変化する損失、効率曲線の最大点 | 最大値＋数値計算 |

固定対象は5問とする。

公式問題PDF:
- R7下 機械: https://www.shiken.or.jp/chief/upload/20260322_ch_third_q03.pdf
- R6下 理論: https://www.shiken.or.jp/chief/upload/20250323_ch_third_q01.pdf
- R5上 機械: https://www.shiken.or.jp/chief/upload/20230820_ch_third_q03.pdf

## 採用しなかった主な候補

- R8上・R7上の候補: 直近年度から確認したが、Topic 11のグラフ・特性曲線読解を中心技能として固定するより、各回路・機器固有の計算や知識が中心となる問題は品質ゲート対象に採用しない。
- R7下 機械 問18等の制御問題: 周波数特性に関連していても、伝達関数やボード線図を新規体系化する必要があるため固定範囲外。
- R4下 機械 問4（同期電動機V曲線）: 特性曲線読解として関連するが、固定5問をより新しい年度で確保できたため件数には加えない。
- H28 機械 問10（太陽電池I-V/P-V特性）: グラフ・最大点は関連するが、太陽光発電システム固有知識を品質ゲートへ追加しない。
- R2 機械 問7: R5上 機械 問7と同型の再出題なので重複計上しない。

## 過去問から逆算した必須説明

1. グラフは最初に横軸・縦軸・単位・目盛を確認する。
2. 一次関数、二次関数、反比例、指数関数、正弦波の基本形を識別できるようにする。
3. 傾きの正負・大きさから増減と変化率を読む。
4. 面積が積算量を表す場合は、単位を含めて意味を判断する。
5. 最大・最小は曲線の極値として読み、変圧器効率等の条件判断へ接続する。
6. 複数曲線の交点を動作点として読む。
7. 交点の左右で2曲線の大小関係が逆転することを、安定・不安定判定へ使う。
8. 同じ軸上に複数の特性曲線がある場合、パラメータ値と対応する曲線を選ぶ。
9. 負荷線のような直線と非線形特性の交点を読み、必要なら目盛から補間する。
10. 周波数・負荷・界磁・抵抗等のパラメータ変更で、値が増減するか、曲線がどちらへ移るかを判断する。
11. 誘導機のトルク対速度曲線では、最大トルクと通常運転側の増減を曲線として読む。
12. 変圧器効率では、鉄損がほぼ一定、銅損が負荷率の2乗で変化するため最大点が生じることを曲線と式の両方で説明する。
13. ダイオード等の非線形特性では、直線近似できない区間があることをグラフから読む。
14. RLC系の周波数特性では、周波数を変えたときにリアクタンス・インピーダンス・電流がどう変わるかを既習式とグラフで往復する。
15. 速度―時間曲線では、傾きが加速度、面積が距離であることをTopic 06〜08の既習事項として再接続する。

## 参考教材・解説サイト確認

参照日: 2026-09-17

- 一般財団法人 電気技術者試験センター「第三種電気主任技術者試験の問題と解答」
  - https://www.shiken.or.jp/chief/third/qa/
  - 年度・期・科目・問番号と公式問題を正本確認した。
- 基礎からわかる電気技術者の知識と資格「三相誘導電動機の特性」
  - https://e-sysnet.com/%E4%B8%89%E7%9B%B8%E8%AA%98%E5%B0%8E%E9%9B%BB%E5%8B%95%E6%A9%9F%E3%81%AE%E7%89%B9%E6%80%A7/
  - 速度特性曲線、トルク特性、滑りとトルクの関係の説明粒度を確認した。
- 基礎からわかる電気技術者の知識と資格「トランジスタ増幅回路」
  - https://e-sysnet.com/%E3%83%88%E3%83%A9%E3%83%B3%E3%82%B8%E3%82%B9%E3%82%BF%E5%A2%97%E5%B9%85%E5%9B%9E%E8%B7%AF/
  - トランジスタ静特性の軸、曲線群、増幅率・出力抵抗のグラフ読解を確認した。
- 基礎からわかる電気技術者の知識と資格「RLC並列共振回路」
  - https://e-sysnet.com/parallel-resonant-circuit/
  - 周波数変化と共振時の特性を確認した。
- 電験三種まとめました「誘導機のトルク-回転速度曲線、比例推移」
  - https://yaku-tik.com/denken/k-torque-rotational-speed-curve/
  - 横軸を回転速度または滑りで読む場合の向き、最大トルク前後の曲線読解を確認した。
- 電験三種まとめました「R5年度上期 機械 問7」
  - https://yaku-tik.com/denken/r5f-k07/
  - トルク対速度曲線と安定動作点の解説粒度を確認した。
- 電験三種まとめました「R5年度上期 機械 問9」
  - https://yaku-tik.com/denken/r5f-k09/
  - 変圧器の最大効率条件と負荷率の関係を確認した。

参考サイトの文章・図・例題は転載せず、説明粒度と過去問接続の確認だけに使用する。

## 制作前独立解答・公式解答照合

公式解答を参照する前に、固定5問を問題文・図から独立に解答した。

| 過去問 | 独立解答 | 独立導出 | 公式解答 | 判定 |
|---|---:|---|---:|---|
| R7下 機械 問1 | (5) | 分巻界磁で磁束がほぼ一定なので `T ∝ I_a`。負荷電流増加で電機子電流が増えトルクはほぼ直線増加し、`n ∝ V-I_aR_a` なので速度は緩やかに低下する図を選ぶ。 | (5) | PASS |
| R6下 理論 問13 | (2) 0.9 MΩ | 負荷線は `(VCE,IC)=(0,3 mA),(5 V,0)`。`VCE=3 V` では `IC=1.2 mA`、静特性から `IB≈4.8 μA`。`RB=(5-0.7)/4.8 μA≈0.896 MΩ`。 | (2) | PASS |
| R6下 理論 問9 | (3) 21.2 A | 50 Hzで `|Z|=100/20=5 Ω`、`XC=sqrt(5^2-4^2)=3 Ω`。60 Hzでは `XC=3×50/60=2.5 Ω`、よって `I=100/sqrt(4^2+2.5^2)≈21.2 A`。 | (3) | PASS |
| R5上 機械 問7 | (4) | 定トルク負荷と誘導電動機特性が2点で交わる場合、低速側交点は微小速度変化が元へ戻らない不安定点、高速側交点だけが安定点となる。「加速時と減速時によって安定な動作点が変わる」は誤り。 | (4) | PASS |
| R5上 機械 問9 | (4) 98.0 % | 最大効率条件は銅損=鉄損。負荷率 `x` として `1000x^2=250` より `x=0.5`。出力25 kW、総損失0.5 kWなので `η=25/(25+0.5)≈98.0 %`。 | (4) | PASS |

公式解答PDF:
- R7下: https://www.shiken.or.jp/chief/upload/20260322_ch_third_a01.pdf
- R6下: https://www.shiken.or.jp/chief/upload/2024_3_2.pdf
- R5上: https://www.shiken.or.jp/chief/upload/20230820_ch_third_a01.pdf

結果: `5 / 5 PASS`。独立解答確定後にのみ公式解答を参照した。固定範囲外補完・固定EXAM_ALIGNMENT変更は0件。

## 次工程

固定15項目と固定5問から逆算し、Topic 11固定範囲内で解説本文＋3段階例題を作成する。