# Topic 12 完成後独立再解答

更新日: 2026-09-18

## ブラインド条件

`12_electrical_math_comprehensive_blind_gate.md` に従い、固定5問の公式問題文・図だけを先に確認し、公式解答PDFおよび主sourceの `## 制作前独立解答・公式解答照合` 節を参照せずに独立解答を確定した。

前回のブラインド汚染実行は同blind gateの記録どおり無効扱いとし、本記録は保存済み個別正答を含む主source区間を取得せずにやり直した結果だけを記録する。

完成教材として参照したもの:
- `12_electrical_math_comprehensive_practice.md`

使用した教材内知識:
- 複素インピーダンスとフェーザ電流の合成、絶対値
- 正弦波磁束の誘導起電力 `E∝fΦ_m`
- 発電時は損失水頭を差し引き、揚水時は必要揚程へ加えること、効率と電力量の扱い
- 三相電力、同期速度 `n_s=120f/p`、角速度 `ω=2πn/60`、`T=P/ω`
- 同期電動機の `E=V-jX_sI`
- 三相線間電圧 `V_LL=√3V_s`、整流波形の代表区間積分と平均値

公式問題文:
- 理論: https://www.shiken.or.jp/chief/upload/20260830_ch_third_q01.pdf
- 電力: https://www.shiken.or.jp/chief/upload/20260830_ch_third_q02.pdf
- 機械: https://www.shiken.or.jp/chief/upload/20260830_ch_third_q03.pdf

## 公式解答照合前の独立解答

### R8上 理論 問9

各枝のインピーダンスと電流を複素数で求める。

`Z_ab=3+j4 Ω`

`I_ab=100/(3+j4)=12-j16 A`

`Z_bc=4-j3 Ω`

`I_bc=100/(4-j3)=16+j12 A`

`Z_ac=8+j6 Ω`

`I_ac=200/(8+j6)=16-j12 A`

したがって線電流は

`I_a=I_ab+I_ac=28-j28 A`

`|I_a|≈39.6 A`

`I_b=I_bc-I_ab=4+j28 A`

`|I_b|≈28.3 A`

`I_c=-(I_ac+I_bc)=-32 A`

`|I_c|=32 A`

よって

`I_a>I_c>I_b`

となり、独立解答は `(5)`。

### R8上 理論 問17

正弦波磁束では、巻数一定なら

`E∝fΦ_m`

なので

`Φ_m∝E/f`

である。

(a) 周波数一定で電圧を `3E` にすると最大磁束は3倍。

独立解答: `(4)`。

(b) 電圧 `3E`、周波数 `2f` なので最大磁束は

`3/2=1.5` 倍。

独立解答: `(4)`。

### R8上 電力 問15

総落差 `H_0=450 m`、損失水頭は3%。

発電時有効落差は

`H_g=450(1-0.03)=436.5 m`

発電出力は

`P_g=ρgQ_gH_gη_g`

`=1000×9.8×50×436.5×0.90`

`≈192500 kW`

揚水時必要揚程は

`H_p=450(1+0.03)=463.5 m`

揚水入力は

`P_p=ρgQ_pH_p/η_p`

`=1000×9.8×40×463.5/0.85`

`≈213750 kW`

(a) この組合せは `(5)`。

同じ水量を戻すので

`Q_gT_g=Q_pT_p`

`50×8=40T_p`

`T_p=10 h`

電力量変換効率は

`η_E=(P_g×8)/(P_p×10)`

`≈0.720=72.0 %`

(b) は `(3)`。

独立解答: `(5)`, `(3)`。

### R8上 機械 問15

相電圧は `400/√3 V`、電機子電流は `200 A`、力率1、損失無視なので入力電力がそのまま機械出力になる。

`P=3×(400/√3)×200≈138.6 kW`

同期速度は

`n_s=120×60/4=1800 min^-1`

角速度は

`ω=2π×1800/60≈188.5 rad/s`

したがって

`T=P/ω≈138600/188.5≈735 N·m`

(a) は `(3)`。

(b) は出力一定なので有効電力一定。力率が `cos30°=√3/2` の進みとなるため

`I_M1 cos30°=200`

`I_M1=400/√3≈230.94 A`

電流を端子電圧より30°進みとすると

`I_M1=230.94∠30°=200+j115.47 A`

`jX_sI_M1=-115.47+j200 V`

同期電動機の内部誘導起電力は

`E=V-jX_sI_M1`

`=(400/√3)-(-115.47+j200)`

`=346.41-j200 V`

したがって

`|E|=400 V`

(b) は `(3)`。

独立解答: `(3)`, `(3)`。

### R8上 機械 問16

(a) 相電圧実効値 `V_s=100 V` なので線間電圧実効値は

`V_ab=√3V_s≈173 V`

よって `(2)`。

(b) 整流出力の1区間を

`v_d=V_max cosθ`, `-π/6≤θ≤π/6`

とみる。

`V_max=√2V_LL=√6V_s`

`V_min=V_max cos(π/6)`

平均値は

`V_avg=(3/π)∫[-π/6,π/6]V_max cosθ dθ`

`=3V_max/π`

よって脈動率は

`δ=(V_max-V_min)/V_avg`

`=(1-√3/2)/(3/π)`

`≈0.140`

したがって `(2)`。

独立解答: `(2)`, `(2)`。

## 独立解答確定

公式解答照合前の確定解:

- R8上 理論 問9: `(5)`
- R8上 理論 問17(a): `(4)`
- R8上 理論 問17(b): `(4)`
- R8上 電力 問15(a): `(5)`
- R8上 電力 問15(b): `(3)`
- R8上 機械 問15(a): `(3)`
- R8上 機械 問15(b): `(3)`
- R8上 機械 問16(a): `(2)`
- R8上 機械 問16(b): `(2)`

この時点では公式解答未参照。

## 公式解答照合

独立解答確定後に、電気技術者試験センターの公式解答PDFを確認した。

公式解答:
- https://www.shiken.or.jp/chief/upload/20260830_ch_third_a01.pdf

| 固定過去問 | 独立解答 | 公式解答 | 判定 |
|---|---:|---:|---|
| R8上 理論 問9 | 5 | 5 | PASS |
| R8上 理論 問17(a) | 4 | 4 | PASS |
| R8上 理論 問17(b) | 4 | 4 | PASS |
| R8上 電力 問15(a) | 5 | 5 | PASS |
| R8上 電力 問15(b) | 3 | 3 | PASS |
| R8上 機械 問15(a) | 3 | 3 | PASS |
| R8上 機械 問15(b) | 3 | 3 | PASS |
| R8上 機械 問16(a) | 2 | 2 | PASS |
| R8上 機械 問16(b) | 2 | 2 | PASS |

結果: `5 / 5問・9 / 9答案要素 PASS`。

教材外知識補完: 0件。
固定範囲外追加: 0件。
伝達関数・ボード線図・PID・フーリエ解析追加: 0件。
法規固有論点追加: 0件。
未確認新幹線実車値追加: 0件。
固定EXAM_ALIGNMENT変更: 0件。

## 判定

`PASS / INDEPENDENT_REANSWER_COMPLETE`。

Topic 12はまだ `completed` としない。次工程は最終QA。