# 01 複素数・複素指数・フェーザ計算

## 状態

`EXAM_ALIGNMENT` 制作前リサーチ、公式過去問5問の独立検証、解説本文、解説PDF、練習PDF、PowerPoint、完成教材だけでの公式過去問独立再解答まで完了。最終QAは未実施。

本テーマは `SPEC.md` の範囲どおり、高校数学で既知の複素数を、交流・三相・同期機・電力系統で使う計算道具へ発展させる。対称座標法そのものの詳細は二種電力編へ譲る。

# EXAM_ALIGNMENT

資格: 第二種電気主任技術者

主科目: 一次試験 理論（交流回路）

論点:
- 直交形式 `a+jb`
- 極形式 `r∠θ`
- 複素指数 `e^{jθ}` とオイラーの公式
- 共役複素数
- 複素インピーダンス
- フェーザの四則演算
- 位相差
- 複素電力 `S=VI*`
- 有効電力・無効電力・皮相電力
- 交流回路の等価回路
- 相互インダクタンスを含む複素回路方程式

## 公式過去問

正本は一般財団法人 電気技術者試験センターの公式問題・公式解答とする。

| 過去問 | 要求知識・解法 | 本テーマで必要な対応 |
|---|---|---|
| R7 一次 理論 問3 | `E=Ee^{j0}`、`jωL`、電圧ベクトル図、位相差を使い、R・L・Cを含む交流回路で負荷電力が最大となる条件を扱う | 複素指数とフェーザの意味、`j` による90°回転、インピーダンス、位相差、有効電力を一続きで扱う |
| R6 一次 理論 問5 | 理想変成器を含むRLC交流回路について、複素電圧・複素電流と巻数比を用いて一次電流、同相条件、消費電力を求める | フェーザの四則演算、`R+jωL`、`1/(jωC)`、大きさと位相、複素電流から有効電力へ進む手順を扱う |
| R5 一次 理論 問4 | 複素インピーダンスを持つ正弦波交流回路をテブナン等価回路へ変換し、負荷電流と有効電力を求める | 直交形式の加減乗除、共役複素数による除算、等価電圧・等価インピーダンス、`P=|I|^2R` 等を扱う |
| R4 一次 理論 問5 | 相互インダクタンスを持つ変成器回路を複素回路方程式で表し、二次電流と一次側から見たインピーダンスを導く | `jωL`、`jωM` を含む複素方程式、式変形、複素比、入力インピーダンスの実部・虚部の意味を扱う |
| R3 一次 理論 問4 | 正弦波交流電源にR・L・Cを組み合わせた回路で、`jX`、`jωL`、`1/(jωC)` を使って合成インピーダンス、電流、有効電力を求める | 誘導性・容量性リアクタンスの符号、複素インピーダンスの合成、フェーザ電流、位相と電力の対応を扱う |

二種の関連公式過去問を5問選定した。Topic 01は一次理論で直接要求される数学を主対象とするため、二次問題を数合わせで追加していない。

## 公式問題URL

- R7 一次 理論: https://www.shiken.or.jp/chief/upload/20250831_ch_second_q01.pdf
- R6 一次 理論: https://www.shiken.or.jp/chief/upload/20240818_ch_second_q01.pdf
- R5 一次 理論: https://www.shiken.or.jp/chief/upload/20230819_ch_second_q01.pdf
- R4 一次 理論: https://www.shiken.or.jp/chief/upload/20220820_ch_second_q01.pdf
- R3 一次 理論: https://www.shiken.or.jp/chief/upload/20210821_ch_second_q01.pdf
- 電験二種公式過去問題一覧: https://www.shiken.or.jp/chief/second/qa/

2026-09-12に試験センター公式PDFで上記5問の問題内容を確認した。

## 公式解答URL

- R7 一次: https://www.shiken.or.jp/chief/upload/20250831_ch_second_a01.pdf
- R6 一次: https://www.shiken.or.jp/chief/upload/20240818_ch_second_a01.pdf
- R5 一次: https://www.shiken.or.jp/chief/upload/20230819_ch_second_a01.pdf
- R4 一次: https://www.shiken.or.jp/chief/upload/20220820_ch_second_a01.pdf
- R3 一次: https://www.shiken.or.jp/chief/upload/20210821_ch_second_a01.pdf

## 参考教材

参照日: 2026-09-12

- 基礎からわかる電気技術者の知識と資格「単相交流の直列回路」
  - https://e-sysnet.com/ac-series/
  - `R`、`jωL`、`1/(jωC)`、直交形式から大きさ・偏角へ変換する説明範囲を確認した。
- 基礎からわかる電気技術者の知識と資格「単相交流の電力と力率」
  - https://e-sysnet.com/power-factor/
  - 電圧・電流の位相差、有効電力・無効電力・皮相電力の接続を確認した。
- 電験王2「令和7年度試験」
  - https://denken-ou.com/c2/r7/
  - R7一次理論問3・問4が交流回路・インピーダンスを要求することを確認した。
- 電験王2「令和6年度 理論 問5」
  - https://denken-ou.com/c2/rironr6-5/
  - 理想変成器を含む交流回路で複素電圧・複素電流を扱う解法粒度を確認した。
- 電験王2「令和5年度試験」
  - https://denken-ou.com/c2/r5/
  - R5一次理論問4がテブナンの定理と正弦波交流回路を組み合わせる問題であることを確認した。

参考サイトの文章・図・例題は複製せず、説明範囲・論点分解・解法順の確認にのみ使う。

# 過去問から逆算した必須説明

1. `z=a+jb` を複素平面上の点・ベクトルとして読み、実部・虚部・大きさ・偏角を相互に変換できるようにする。
2. `z=r(cosθ+j sinθ)=re^{jθ}=r∠θ` の3表現を等価なものとして扱い、加減算は直交形式、乗除算は極形式が扱いやすいことを示す。
3. `e^{jθ}` の乗算が偏角の加算、`j=e^{jπ/2}` が90°回転に対応することを交流位相へ接続する。
4. 共役複素数 `z*=a-jb`、`zz*=|z|^2` を使い、複素数の除算を直交形式へ戻す手順を示す。
5. 抵抗 `Z_R=R`、コイル `Z_L=jωL`、コンデンサ `Z_C=1/(jωC)=-j/(ωC)` を導入し、誘導性は正の虚部、容量性は負の虚部となることを説明する。
6. フェーザ `V`、`I` に対して `V=ZI` を使い、直列・並列回路の合成、分圧・分流、等価回路計算を複素数の四則演算へ落とす。
7. `|I|`、`∠I` を計算結果から取り出し、電流の実効値と電源に対する進み・遅れを判定する。
8. 複素電力 `S=VI*=P+jQ` を導入し、`P=Re(S)`、`Q=Im(S)`、`|S|=VI`、力率 `cosφ=P/|S|` の関係を説明する。
9. テブナン等価回路でも、直流と同じ構造を複素インピーダンスへ置き換えて扱えることを示す。
10. 相互インダクタンスを含む回路では、`jωM` の符号を極性・電流方向と対応させ、式を立ててから複素代数として解く手順を示す。
11. 標準解法を `基準フェーザを決める→各素子を複素インピーダンス化→回路方程式を立てる→複素演算→大きさ・偏角へ戻す→電力・位相を検算` の順で示す。
12. 複素数の計算そのものを目的化せず、交流回路で何を表しているかを毎段階で対応付ける。

# 制作前の独立再解答

公式解答を先に参照せず、選定5問を回路式・フェーザ・複素代数から独立に解答した。その後、試験センター公式解答PDFと照合した。

| 過去問 | 独立解答 | 主要導出 | 公式照合 |
|---|---|---|---|
| R7 一次 理論 問3 | `(1)ヨ (2)ト (3)ハ (4)ヌ (5)リ` | `∠(V_L,E)=π/2-φ`、最大電力条件 `R=ωL`、コンデンサ併設時は `E/(1-ω²LC)` と `jωL/(1-ω²LC)` に整理 | 5/5一致 |
| R6 一次 理論 問5 | `(1)ヘ (2)ホ (3)リ (4)ヨ (5)ヲ` | 二次側容量を一次側へ `a²/(jωC)` と換算し、同相条件から `a=ω√(LC)`、さらに `|V1|=|E|` から `ω=R/L` | 5/5一致 |
| R5 一次 理論 問4 | `(1)ト (2)ヌ (3)ロ (4)イ (5)ホ` | 開放端電圧 `V0=10-j10`、等価インピーダンス `Z0=5+j5`、`I_L=-j`、`P_L=|I_L|²·5=5 W` | 5/5一致 |
| R4 一次 理論 問5 | `(1)ホ (2)チ (3)ヲ (4)ハ (5)リ` | `0=-jωMI1+(R+jωL2)I2` から `I2=jωM I1/(R+jωL2)`、入力側へ反映される項は `(ωM)²/(R+jωL2)` | 5/5一致 |
| R3 一次 理論 問4 | `(1)ヲ (2)ハ (3)イ (4)リ (5)ニ` | 並列LC共振 `ω=1/√(LC)`、指定条件で並列部 `jX=jR`、全体 `R+jR`、`I=E/(√2R)e^{-jπ/4}`、`P=|E|²/(2R)` | 5/5一致 |

結果: 5問・25小問すべて公式解答と一致した。

この検証から、本文では単純な直列RLCだけでなく、次の中間知識を欠落させないことを確定した。

- 並列インピーダンスと並列共振を複素数で処理する手順
- 理想変成器によるインピーダンス換算 `Z'=a²Z`
- テブナン等価回路の交流版
- 相互インダクタンスの符号をドット・電流方向から回路方程式へ反映する手順
- フェーザ図の幾何と複素式を相互に変換する手順
- 有効電力を `Re(VI*)` または抵抗損 `|I|²R` で検算する手順

# 教材内の確定マッピング

- 節1: 直交形式・複素平面・共役
  - R5問4の複素除算、R4問5の複素比
- 節2: 極形式・複素指数・オイラーの公式
  - R7問3の `Ee^{j0}`、R3問4の指数形式電流
- 節3: フェーザと位相
  - R7問3の電圧ベクトル図、R6問5の同相条件
- 節4: R・L・Cの複素インピーダンス
  - R7問3、R6問5、R3問4
- 節5: 複素数による交流回路計算
  - R3問4の並列LC、R6問5の変成器を含むRLC計算
- 節6: 複素電力 `S=VI*`
  - R7問3の有効電力、R6問5・R5問4・R3問4の消費電力
- 節7: テブナン等価回路と複素インピーダンス
  - R5問4
- 節8: 相互インダクタンスを含む複素回路方程式
  - R4問5
- 節9: 本試験標準の解法手順と頻出ミス
  - 5問共通。共役、`j` の符号、容量性リアクタンス、変圧比二乗、電流の実効値と位相を重点化
- 節10: 新幹線・三相・同期機・電力系統への接続
  - 本テーマの数学を実例へ接続するが、対称座標法そのものは扱わない

# 新幹線への接続

`SPEC.md` の位置づけどおり、複素数・フェーザを次の分野へ接続する。

- 交流25 kV系統を含む交流量の位相表現
- 三相交流の電圧・電流の位相関係
- 同期機の内部起電力・端子電圧・電流のフェーザ関係
- 電力系統のインピーダンス・電力計算

本テーマでは数学道具を主題とし、新幹線固有設備の未確認値は追加しない。対称座標法そのものの詳細は二種電力編へ譲る。

# 解説本文

## 1. 直交形式・複素平面・共役

交流計算で複素数を使う目的は、正弦波の「大きさ」と「位相」を一つの量として扱うことである。まず複素数

`z=a+jb`

を考える。`a` が実部、`b` が虚部であり、電気工学では虚数単位に `i` ではなく `j` を使う。複素平面では横軸が実軸、縦軸が虚軸であり、`z` は原点から点 `(a,b)` へ向かうベクトルとして読める。

大きさは

`|z|=√(a²+b²)`

偏角は象限を含めて

`θ=arg z`

で表す。手計算では `tanθ=b/a` を使うが、`a<0` のときは象限を誤らないことが重要である。

共役複素数は

`z*=a-jb`

であり、虚部の符号だけを反転する。すると

`zz*=(a+jb)(a-jb)=a²+b²=|z|²`

となる。この性質は複素数の除算で使う。

例として、

`(2+j3)/(1-j)`

を直交形式に直す。分母・分子に分母の共役 `1+j` を掛けると、

`(2+j3)(1+j) / {(1-j)(1+j)}`

`=(-1+j5)/2`

`=-0.5+j2.5`

となる。交流回路では、インピーダンスで割って電流を求めるときに同じ操作を行う。

直交形式は加減算に向く。

`(a+jb)+(c+jd)=(a+c)+j(b+d)`

一方、乗除算は後述する極形式の方が扱いやすい。どの表現が計算に適しているかを選ぶことが、二種の交流計算を速く正確に処理する基本である。

## 2. 極形式・複素指数・オイラーの公式

複素数は大きさ `r` と偏角 `θ` を使って

`z=r(cosθ+j sinθ)`

と書ける。オイラーの公式

`e^{jθ}=cosθ+j sinθ`

を使えば、

`z=re^{jθ}=r∠θ`

である。

直交形式から極形式へは

`r=√(a²+b²)`

`θ=arg(a+jb)`

で変換する。逆に極形式から直交形式へは

`a=r cosθ`

`b=r sinθ`

を使う。

極形式では乗除算が単純になる。

`r1e^{jθ1} · r2e^{jθ2}=r1r2 e^{j(θ1+θ2)}`

`r1e^{jθ1} / r2e^{jθ2}=(r1/r2)e^{j(θ1-θ2)}`

つまり、乗算では大きさを掛けて偏角を足し、除算では大きさを割って偏角を引く。

特に

`j=e^{j90°}`

なので、あるフェーザに `j` を掛けることは複素平面上で反時計回りに90°回転させることを意味する。

`-j=e^{-j90°}`

は時計回り90°の回転である。この幾何的意味を理解すると、コイルの電圧が電流より90°進み、コンデンサでは電流が電圧より90°進む関係を式だけでなく図として確認できる。

### 基礎例題: 直交形式と極形式

`z=3-j4` を極形式へ変換し、さらに `1/z` を求める。

大きさは

`|z|=√(3²+(-4)²)=5`

偏角は第4象限なので

`θ=-tan^-1(4/3)≈-53.13°`

したがって、

`z=5∠-53.13°`

である。

逆数は極形式なら

`1/z=0.2∠53.13°`

直交形式では共役を使って

`1/(3-j4)=(3+j4)/25=0.12+j0.16`

となり、両者は一致する。

## 3. フェーザと位相

同じ角周波数 `ω` の正弦波定常状態では、時間依存する共通因子 `e^{jωt}` を省略し、実効値と位相だけを複素数で表せる。例えば

`v(t)=√2 V cos(ωt+θv)`

を実効値フェーザで

`V=Ve^{jθv}=V∠θv`

と表す。同様に

`i(t)=√2 I cos(ωt+θi)`

は

`I=Ie^{jθi}`

で表す。

ここで `V`、`I` の大きさは実効値である。本テーマでは複素電力 `S=VI*` と整合させるため、特に断らない限りフェーザの大きさを実効値とする。

電圧を基準フェーザとして `V=V∠0°` と置けば、電流 `I=I∠θ` の偏角だけで進み・遅れを判定できる。

- `θ<0`: 電流は電圧より遅れる。
- `θ>0`: 電流は電圧より進む。
- `θ=0`: 電圧と電流は同相である。

フェーザ図は複素平面上のベクトル図であり、複素式と別の理論ではない。例えば `V_R=RI` は `I` と同相、`V_L=jωLI` は `I` から+90°、`V_C=I/(jωC)` は `I` から-90°である。式を図へ移し、図を式へ戻せることが本試験での条件判断に直結する。

## 4. R・L・Cの複素インピーダンス

フェーザを使うと、抵抗・コイル・コンデンサをすべて

`V=ZI`

の形で扱える。この `Z` が複素インピーダンスであり、単位は `Ω` である。

### 4.1 抵抗

抵抗では

`v=Ri`

なので、

`Z_R=R`

である。虚部を持たず、電圧と電流は同相である。

### 4.2 コイル

コイルでは

`v=L di/dt`

である。正弦波定常状態では微分が `jω` の乗算に対応するため、

`V=jωL I`

したがって、

`Z_L=jωL=jX_L`

`X_L=ωL`

となる。コイルのリアクタンスは正の虚部を持つ。

### 4.3 コンデンサ

コンデンサでは

`i=C dv/dt`

より、

`I=jωC V`

したがって、

`Z_C=V/I=1/(jωC)=-j/(ωC)=-jX_C`

`X_C=1/(ωC)`

となる。コンデンサのリアクタンスは負の虚部を持つ。

ここで最も多い符号ミスは

`1/j=-j`

を落とすことである。`Z_C=+j/(ωC)` ではない。

## 5. 複素数による交流回路計算

### 5.1 直列回路

直列では同じ電流が流れるため、インピーダンスを加算する。

`Z=Z1+Z2+...`

RLC直列回路なら

`Z=R+jωL+1/(jωC)`

`=R+j(ωL-1/(ωC))`

である。

電源フェーザ `V` が与えられれば

`I=V/Z`

で電流を求める。直交形式で `Z=R+jX` と得た後、極形式に直して除算すると大きさと位相を直接得やすい。

### 5.2 並列回路

並列では電圧が共通なので、アドミタンス

`Y=1/Z`

を使うと計算しやすい。

`Y=Y1+Y2+...`

理想的なLとCの並列回路なら、

`Y_L=1/(jωL)=-j/(ωL)`

`Y_C=jωC`

したがって、

`Y=j(ωC-1/(ωL))`

となる。理想並列共振では

`ωC=1/(ωL)`

より

`ω=1/√(LC)`

となり、LとCのサセプタンスが打ち消し合う。実回路では抵抗成分を含むため無限大のインピーダンスになるとは限らないが、複素数では「虚部が相殺される条件」として捉える。

### 5.3 分圧・分流

直列分圧は複素インピーダンスをそのまま使って

`V2=V · Z2/(Z1+Z2)`

である。並列分流も同様にアドミタンス比で扱える。直流公式の抵抗を複素インピーダンスへ置き換えればよいが、最後に得られる量には大きさと位相があることを忘れない。

### 5.4 理想変成器によるインピーダンス換算

理想変成器で

`a=N1/N2=V1/V2`

とすると、二次側インピーダンス `Z2` を一次側へ換算した値は

`Z2'=a²Z2`

である。複素インピーダンスでも二乗係数は同じであり、実部・虚部の両方に `a²` を掛ける。

例えば二次側が

`Z2=3-j4 Ω`

巻数比が `a=2` なら、一次側換算値は

`Z2'=4(3-j4)=12-j16 Ω`

である。絶対値だけを `a²` 倍して偏角を失ってはいけない。

## 6. 複素電力 `S=VI*`

実効値フェーザを使うと複素電力は

`S=VI*`

で定義される。電圧を `V=V∠θv`、電流を `I=I∠θi` とすると、

`S=VI∠(θv-θi)`

である。位相差を

`φ=θv-θi`

とすれば、

`S=P+jQ`

`P=VI cosφ`

`Q=VI sinφ`

`|S|=VI=√(P²+Q²)`

となる。

- `P [W]`: 有効電力
- `Q [var]`: 無効電力
- `|S| [VA]`: 皮相電力

受動符号規約では、誘導性負荷は通常 `Q>0`、容量性負荷は通常 `Q<0` となる。

`V=ZI` を使えば、

`S=(ZI)I*=Z|I|²`

なので、`Z=R+jX` に対して

`P=|I|²R`

`Q=|I|²X`

である。抵抗で消費される有効電力を `Re(VI*)` と `|I|²R` の両方で計算すると検算になる。

### 本試験標準例題: R-L回路と複素電力

実効値電圧

`V=200∠0° V`

を、

`Z=8+j6 Ω`

の負荷へ加える。電流と複素電力を求める。

まず、

`|Z|=√(8²+6²)=10 Ω`

`∠Z=tan^-1(6/8)=36.87°`

より、

`Z=10∠36.87° Ω`

したがって、

`I=V/Z=20∠-36.87° A`

である。電流は電圧より36.87°遅れる。

複素電力は

`S=VI*`

`=200∠0° × 20∠36.87°`

`=4000∠36.87° VA`

直交形式へ戻すと、

`S=3200+j2400 VA`

したがって、

`P=3200 W`

`Q=2400 var`

である。

検算として

`P=|I|²R=20²×8=3200 W`

となり一致する。

## 7. テブナン等価回路と複素インピーダンス

正弦波定常状態の線形交流回路でもテブナンの定理を使える。直流回路との違いは、抵抗ではなく複素インピーダンスを扱い、電圧・電流がフェーザになる点である。

手順は次のとおり。

1. 負荷を外し、負荷端子の開放電圧フェーザ `Vth` を求める。
2. 独立電圧源を短絡、独立電流源を開放し、負荷端子から見た等価インピーダンス `Zth` を求める。
3. 元回路を `Vth` と `Zth` の直列回路へ置き換える。
4. 負荷 `ZL` を接続し、`I=Vth/(Zth+ZL)` を計算する。
5. 必要なら `S_L=V_L I*` または `P_L=|I|² Re(ZL)` で負荷電力を求める。

例えば

`Vth=20∠0° V`

`Zth=4+j3 Ω`

`ZL=4-j3 Ω`

なら、

`Zth+ZL=8 Ω`

なので、

`I=20/8=2.5 A`

となる。負荷の有効電力は

`P_L=|I|²·4=25 W`

である。リアクタンスが相殺されて総インピーダンスが純抵抗になることも、直交形式なら一目で確認できる。

## 8. 相互インダクタンスを含む複素回路方程式

二つのコイルが磁気的に結合していると、一方の電流変化が他方へ誘導電圧を生じる。自己インダクタンスの項が `jωL` であるのと同様に、相互インダクタンス `M` の項は `jωM` で表される。

ただし、相互項の符号は固定ではない。ドット極性と、各電流・電圧の基準方向で決まる。

基準電流が両方ともドット端へ流れ込む向きなら、相互項を同符号に取る代表的な書き方は

`V1=(R1+jωL1)I1 + jωM I2`

`V2=jωM I1 + (R2+jωL2)I2`

である。片方だけ基準方向を反転すれば相互項の符号も反転する。

したがって、本試験では式を暗記するのではなく、次の順で処理する。

1. ドット位置を確認する。
2. `I1`, `I2`, `V1`, `V2` の基準方向を確認する。
3. 自己項 `jωL1I1`, `jωL2I2` を書く。
4. ドット規約に従って相互項 `±jωMI` の符号を決める。
5. 連立方程式を立てる。
6. 以後は通常の複素代数として解く。

選定したR4一次理論問5のように、二次側ループが

`0=-jωM I1+(R+jωL2)I2`

と書かれる場合、

`I2=jωM I1/(R+jωL2)`

となる。この結果を一次側式へ代入すれば、二次側負荷が一次側入力インピーダンスへどのように反映されるかを複素比として求められる。

重要なのは、`jωM` の符号を式変形の途中で勝手に変えないことである。符号は物理的な極性・基準方向から決まり、その後は複素数として機械的に処理する。

## 9. 本試験標準の解法手順と頻出ミス

複素交流回路は、次の手順に固定すると途中で迷いにくい。

1. 基準フェーザを一つ決める。通常は電源電圧を `∠0°` とする。
2. 周波数から `ω=2πf` を求める。
3. 各素子を `R`、`jωL`、`1/(jωC)` の複素インピーダンスへ置き換える。
4. 直列なら `Z`、並列なら `Y=1/Z` を使って回路を整理する。
5. 変成器があれば巻数比を確認し、必要な側へ `a²Z` で換算する。
6. テブナン等価、相互インダクタンス等があれば、この段階で回路方程式を立てる。
7. 加減算は直交形式、乗除算は極形式を優先して計算する。
8. 電流・電圧を大きさと偏角へ戻し、進み・遅れを判定する。
9. 電力が必要なら `S=VI*`、`P=Re(S)`、または `P=|I|²R` を使う。
10. 最後に別表現で検算する。直交形式と極形式、フェーザ図、電力の符号、桁・単位を相互に確認する。

### 頻出ミス

- コンデンサを `+j/(ωC)` とする。正しくは `1/(jωC)=-j/(ωC)`。
- `1/j=-j` を忘れる。
- 極形式同士を加減算する。加減算は一度直交形式へ戻す。
- 複素数の除算で分母だけに共役を掛ける。分子にも同じ共役を掛ける。
- 電流の偏角の符号を取り違え、進み・遅れを逆に判定する。
- 複素電力を `VI` としてしまう。正しくは実効値フェーザで `VI*`。
- 変圧器のインピーダンス換算を `aZ` とする。正しくは `a²Z`。
- 相互インダクタンスの `±jωM` を図の極性を見ずに暗記で決める。
- `P=|I|²|Z|` とする。有効電力は抵抗成分に対して `P=|I|²R`。
- 共振条件を「LとCの値が等しい」と考える。打ち消すのはリアクタンスまたはサセプタンスである。

### 複合・ひっかけ例題: 変成器換算とリアクタンス相殺

理想変成器の巻数比を

`a=N1/N2=2`

とする。二次側負荷は

`ZL=3-j4 Ω`

である。一次側には直列に

`Zs=8+j16 Ω`

が接続され、電源は

`E=100∠0° V`

とする。一次電流と二次負荷の有効電力を求める。

二次負荷を一次側へ換算すると、

`ZL'=a²ZL`

`=4(3-j4)`

`=12-j16 Ω`

である。

したがって一次側から見た全インピーダンスは

`Ztotal=Zs+ZL'`

`=(8+j16)+(12-j16)`

`=20 Ω`

となる。誘導性 `+j16` と、換算された容量性 `-j16` が打ち消し合う。

一次電流は

`I1=E/Ztotal=100/20=5∠0° A`

で、電源電圧と同相になる。

理想変成器では大きさについて

`|I2|=a|I1|=10 A`

である。二次負荷の有効電力は

`P_L=|I2|² Re(ZL)`

`=10²×3`

`=300 W`

となる。

一次側換算でも

`P_L=|I1|² Re(ZL')`

`=5²×12`

`=300 W`

となり一致する。これが変成器換算の検算になる。

## 10. 新幹線・三相・同期機・電力系統への接続

本テーマの目的は複素数そのものではなく、二種で現れる交流量を同じ計算体系で扱えるようにすることである。

### 10.1 交流25 kV系統

交流25 kVのような正弦波電圧は、基準を決めれば

`V=25 kV∠0°`

のような実効値フェーザとして表せる。負荷や回路のインピーダンスが `R+jX` で与えられれば、

`I=V/Z`

から電流の実効値と位相を同時に得られる。新幹線固有の未確認インピーダンス値を仮定して真値扱いすることはしない。

### 10.2 三相交流と `a=e^{j120°}`

`SPEC.md` で指定されている

`a=e^{j120°}`

は、複素平面上でフェーザを+120°回転させる演算子である。

`a=-1/2+j√3/2`

`a²=e^{j240°}=e^{-j120°}`

`a³=1`

また、120°ずつ等間隔に並ぶ三つの単位フェーザについて

`1+a+a²=0`

が成り立つ。

例えば相順の取り方に応じて三相電圧を

`Va=V∠0°`

`Vb=V∠-120°`

`Vc=V∠120°`

のように表せる。ここでは「120°回転を複素数の乗算で表せる」ことまでを扱い、対称座標法そのものの導出・計算は二種電力編へ譲る。

### 10.3 同期機

同期機では内部起電力、端子電圧、電流をフェーザとして扱う。例えば抵抗を無視した単純化では

`E=V+jXs I`

のような関係が現れる。`jXs I` が電流フェーザを90°回転させる項だと読めれば、ベクトル図と複素式を同じものとして扱える。

同期機の機器理論そのものは機械編の範囲であり、本テーマでは複素数・位相計算の意味だけを確認する。

### 10.4 電力系統

電力系統では線路・変圧器・負荷を複素インピーダンスで表し、

`V=ZI`

`S=VI*`

を組み合わせて電圧降下、電流、電力を扱う。直交形式は実部・虚部の分離に、極形式は大きさ・位相の計算に向く。

二種では回路が複雑になっても、基本操作は

`フェーザ化 → 複素インピーダンス化 → 回路方程式 → 複素演算 → 大きさ・偏角・電力へ戻す`

で共通している。

## 過去問でどう出るか

| 過去問 | 本文での対応 |
|---|---|
| R7 一次 理論 問3 | 節2〜6、節9。`j` の90°回転、RLCフェーザ、位相差、有効電力 |
| R6 一次 理論 問5 | 節4〜6、節9。理想変成器の `a²Z` 換算、RLC複素計算、同相条件、電力 |
| R5 一次 理論 問4 | 節1、節5〜7、節9。複素除算、交流テブナン等価、負荷電流、有効電力 |
| R4 一次 理論 問5 | 節1、節4、節8、節9。`jωL`、`jωM`、複素連立方程式、入力インピーダンス |
| R3 一次 理論 問4 | 節2〜6、節9。並列LC、共振条件、合成インピーダンス、電流位相、有効電力 |

## 公式・解法まとめ

### 複素数

`z=a+jb`

`|z|=√(a²+b²)`

`z*=a-jb`

`zz*=|z|²`

`z=re^{jθ}=r∠θ`

`e^{jθ}=cosθ+j sinθ`

### インピーダンス

`Z_R=R`

`Z_L=jωL`

`Z_C=1/(jωC)=-j/(ωC)`

直列:

`Z=ΣZk`

並列:

`Y=1/Z=ΣYk`

### 交流回路

`V=ZI`

理想変成器:

`a=N1/N2=V1/V2`

`Z2'=a²Z2`

テブナン等価:

`I=Vth/(Zth+ZL)`

### 電力

`S=VI*=P+jQ`

`P=Re(S)=VI cosφ`

`Q=Im(S)=VI sinφ`

`|S|=VI`

`P=|I|²R`

### 三相の120°回転

`a=e^{j120°}`

`a³=1`

`1+a+a²=0`

### 標準解法

`基準フェーザを決める → R・L・Cを複素インピーダンス化 → 回路を直列/並列/等価回路へ整理 → 複素演算 → 大きさ・偏角へ戻す → S=VI*または|I|²Rで電力計算 → 位相・符号・単位を検算`

# 完成後の独立再解答

実施日: 2026-09-13

選定済み公式過去問5問について、完成済み教材の記述だけを解法根拠として再度解答した。問題文・図・解答群は試験センター公式問題PDFで確認し、各問の導出完了後に公式解答PDFと照合した。外部の過去問解説や保存済み解答を解法根拠として補完していない。

| 過去問 | 完成教材だけでの再解答 | 教材内の主要根拠 | 公式照合 |
|---|---|---|---|
| R7 一次 理論 問3 | `(1)ヨ (2)ト (3)ハ (4)ヌ (5)リ` | 節2〜6・9。`j` の90°回転から `∠(V_L,E)=π/2-φ`、ベクトル図の最大面積から `R=ωL`、C並列時を複素インピーダンスで整理 | 5/5一致 |
| R6 一次 理論 問5 | `(1)ヘ (2)ホ (3)リ (4)ヨ (5)ヲ` | 節4〜6・9。二次側Cを `a²/(jωC)` で一次換算し、虚部ゼロから `a=ω√(LC)`、`|V1|=|E|` から `ω=R/L`、短絡時は `E/(R+jωL)` | 5/5一致 |
| R5 一次 理論 問4 | `(1)ト (2)ヌ (3)ロ (4)イ (5)ホ` | 節1・5〜7・9。直交形式の加減除算、交流テブナン等価より `V0=10-j10`、`Z0=5+j5`、`I_L=-j`、`P_L=5 W` | 5/5一致 |
| R4 一次 理論 問5 | `(1)ホ (2)チ (3)ヲ (4)ハ (5)リ` | 節4・8・9。ドット極性に従う `±jωM` と複素連立式から `I2=jωM I1/(R+jωL2)`、一次側反映項 `(ωM)²/(R+jωL2)` | 5/5一致 |
| R3 一次 理論 問4 | `(1)ヲ (2)ハ (3)イ (4)リ (5)ニ` | 節2〜6・9。並列LCのアドミタンスから `ω=1/√(LC)`、指定条件で `jX=jR`、`I=E/(√2R)e^{-jπ/4}`、`P=|E|²/(2R)` | 5/5一致 |

結果: 5問・25小問すべて公式解答と一致。教材だけで必要公式の選択、途中式、位相・符号・電力の根拠まで再現でき、教材外知識による補完は不要だった。

この段階で `EXAM_ALIGNMENT_SPEC.md` の「完成後の独立試験」はPASS。テーマ全体の `completed` 判定は最終QA実施後に行う。

# 次工程

1. Topic 01の最終QAを実施する。
2. QAがPASSした場合のみ `completed` とし、完成数を更新する。

この段階では最終QA未実施のため `completed` としない。
