# 04 微分による極値・最適条件

## 状態

解説本文・解説PDF・練習PDF・PowerPoint・PowerPoint QA・完成後独立再解答・最終QAまで完了。Topic 04は `completed`。

本テーマは `SPEC.md` の固定範囲どおり、以下だけを扱う。

- 一変数関数の極値
- 二階微分による判定
- パラメータ依存

電験への接続は以下に限定する。

- 最大トルク条件
- 最大効率条件
- 最大電力条件
- 最適動作点

多変数最適化、一般的な数値最適化、反復計算は扱わない。これらは Topic 18・19 へ送る。

# EXAM_ALIGNMENT

資格: 第二種電気主任技術者

中心科目:
- 一次試験「理論」
- 一次試験「機械」
- 二次試験「機械・制御」

論点:
- `y=f(x)` の極大・極小
- 内点の停留条件 `f'(x)=0`
- `f''(x)<0` なら極大、`f''(x)>0` なら極小という二階微分判定
- 端点・定義域・微分不能点を含む場合は `f'(x)=0` だけでは判定できないこと
- パラメータを固定して一変数で極値を求め、その最適点がパラメータでどう変わるかを読むこと
- 最大電力、最大効率、最大トルク、最小電流への適用

## 選定方針

電気技術者試験センターの公式過去問を直近年度から確認した。

2026年9月13日時点で、公式過去問ページには令和8年度一次試験まで掲載されており、二次試験の最新掲載は令和7年度である。令和8年度一次は理論・機械を確認し、本Topicへ直接接続する問題として機械問3を採用する。二次試験は令和7年度機械・制御問1と、微分による最大トルク導出を記述で要求する令和3年度機械・制御問1を採用する。

品質ゲート対象は一次4問、二次2問、計6問・対象18項目とする。

## 公式過去問

| 区分 | 過去問 | 本Topicで対象にする部分 | 要求知識・式 | 設問型 | 公式解答照合 |
|---|---|---|---|---|---|
| 一次 機械 | R8 問3 | (2)〜(3) | 変圧器の規約効率、負荷に対する効率最大条件 `P_c=P_i` | 穴埋め | (2)ロ、(3)ヌ: 確認済み |
| 一次 機械 | R7 問2 | (1)〜(5) | 誘導電動機の `T=T(s)`、`dT/ds=0`、最大トルク時滑り、停動トルク、パラメータ依存 | 穴埋め計算 | (1)ハ、(2)ヌ、(3)ル、(4)チ、(5)ワ: 確認済み |
| 一次 理論 | R7 問5 | (3)〜(5) | `P(R)=16R/(R+1)^2`、`dP/dR=0`、最大電力 | 穴埋め計算 | (3)ヲ、(4)ヌ、(5)ニ: 確認済み |
| 一次 理論 | R7 問3 | (3)〜(5) | 交流負荷の最大電力、`R=ωL`、コンデンサ接続時のパラメータ依存 | 穴埋め計算 | (3)ハ、(4)ヌ、(5)リ: 確認済み |
| 二次 機械・制御 | R7 問1 | (5)a〜b | 同期調相機の `I(E)=|E-1|/X_s`、最小電流と最適励磁点 | 記述計算 | `I=|E-1|/X_s`、`E=1.0 p.u.`: 標準解答一致 |
| 二次 機械・制御 | R3 問1 | (4)〜(6) | 誘導電動機のトルク式、分母最小化、`d/ds=0`、最大トルク時滑りと最大トルク | 記述計算 | 標準解答の `T(s)`,`s_m`,`T_m` と一致 |

## 過去問ごとの教材内必要説明

### 1. R8 一次 機械 問3 (2)〜(3)

- 変圧器の効率は `η=P_2/(P_2+P_i+P_c)` と書けること。
- 無負荷損 `P_i` は負荷にほぼ依存せず、負荷損の主要部である銅損は負荷電流の二乗に比例すること。
- 負荷率を `α`、定格出力を `P_N`、定格負荷時銅損を `P_{cN}` とすると、
  `η=αP_N/(αP_N+P_i+α^2P_{cN})` と表せること。
- `η=P_N/(P_N+P_i/α+αP_{cN})` と変形すれば、効率最大は `P_i/α+αP_{cN}` の最小条件に帰着できること。
- 微分すると `-P_i/α^2+P_{cN}=0` となり、実運転時の銅損 `α^2P_{cN}` が鉄損 `P_i` に等しい条件を得ること。

### 2. R7 一次 機械 問2 (1)〜(5)

- 誘導電動機トルクを滑り `s` の一変数関数として読むこと。
- `X=x_1+x'_2`、`K=3V_1^2/ω_0` と置けば、
  `T=K(r'_2/s)/{(r_1+r'_2/s)^2+X^2}` と整理できること。
- `s>0` で分母・分子を整理し、`dT/ds=0` から
  `s_t=r'_2/sqrt(r_1^2+X^2)` を得ること。
- 微分係数の符号が `s_t` の前後で正から負へ変わるため最大であること。
- 最適滑りは `r'_2` に依存する一方、最大トルク自体は `r'_2` に依存しないことを、式のパラメータ依存として読むこと。

### 3. R7 一次 理論 問5 (3)〜(5)

- 等価回路から負荷電力を `P(R)=16R/(R+1)^2` と一変数関数にすること。
- `dP/dR=-16(R-1)/(R+1)^3` と微分すること。
- `R>0` では `R<1` で増加、`R>1` で減少するため `R=1 Ω` で最大となること。
- `P(1)=4 W` を代入して最大値まで求めること。
- `dP/dR=0` は候補を出す条件であり、最大かどうかは符号変化または二階微分等で確認すること。

### 4. R7 一次 理論 問3 (3)〜(5)

- スイッチ開では `P(R)=RE^2/{R^2+(ωL)^2}` と書けること。
- 微分すると分子の符号は `(ωL)^2-R^2` で決まり、`R>0` では `R=ωL` が最大電力条件になること。
- 公式問題の幾何学的解法でも同じ条件になることを確認し、極値計算と別解が一致すること。
- コンデンサ接続時は
  `P(R)=RE^2/{R^2(1-ω^2LC)^2+ω^2L^2}`
  となり、固定パラメータ `L,C,ω` によって最適な `R` が変わることを読むこと。
- `ω^2LC<1` という問題条件を落とさないこと。

### 5. R7 二次 機械・制御 問1 (5)a〜b

- 同期調相機では `V=1.0 p.u.`、`δ=0` より
  `I(E)=|E-1|/X_s` と整理できること。
- `I>=0` であり、`E=1` のときだけ `I=0` となるため、最小電流は `0`、最適励磁点は `E=1.0 p.u.` であること。
- `E=1` は絶対値関数の微分不能点なので、この問題では機械的に `dI/dE=0` を使わないこと。
- 一変数の極値問題では、停留点だけでなく端点・定義域・微分不能点も確認する必要があることを、この問題の範囲で説明すること。

### 6. R3 二次 機械・制御 問1 (4)〜(6)

- 誘導電動機トルクを
  `T=(3p/(2πf)) (r'_2/s) V_1^2 / {(r_1+r'_2/s)^2+x^2}`
  と表すこと。
- `s>0` では正の定数を除き、分母側を
  `D(s)=s(r_1^2+x^2)+2r_1r'_2+r'^2_2/s`
  と置いて、`T` の最大化を `D` の最小化に変換できること。
- `D'(s)=r_1^2+x^2-r'^2_2/s^2=0` から
  `s_m=r'_2/sqrt(r_1^2+x^2)` を得ること。
- `D''(s)=2r'^2_2/s^3>0` (`s>0`) なので `D` はそこで極小となり、したがって `T` は極大となること。
- `s_m` を戻して
  `T_m=(3p/(4πf)) V_1^2/{r_1+sqrt(r_1^2+x^2)}`
  を得ること。

## SPECから固定する必須説明

1. 一変数関数の極値
   - `y=f(x)` の最大・最小候補を探す前に、変数 `x` と定義域を明示する。
   - 微分可能な内点では `f'(x)=0` が極値の必要条件になり得るが、これだけでは最大・最小は確定しない。
2. 判定
   - `f'` の符号が `+→-` なら極大、`-→+` なら極小。
   - `f'(x_0)=0` かつ `f''(x_0)<0` なら極大、`f''(x_0)>0` なら極小。
   - `f''(x_0)=0` では判定不能の場合があるため、符号変化等へ戻る。
3. 定義域
   - 物理量では `R>0`、`s>0` などの条件があるため、数学上の解をそのまま採用しない。
   - 端点や微分不能点が含まれる場合は、それらも候補として比較する。
4. パラメータ依存
   - `f(x;a)` ではパラメータ `a` を固定して `x` で微分し、最適点 `x_*(a)` が `a` でどう変わるかを式から読む。
   - 多変数最適化へは進まない。

## 解説本文へ固定する解法手順

1. 最大化・最小化したい量を `y=f(x)` として一変数の式へ整理する。
2. `x` の物理的な定義域を確認する。
3. パラメータは固定し、`x` だけで微分する。
4. 微分可能な内点では `f'(x)=0` を解いて候補を出す。
5. `f''` または `f'` の符号変化で最大・最小を判定する。
6. 端点・微分不能点がある場合は、それらも比較する。
7. 最適点を元の式へ戻して最大値・最小値を求める。
8. 単位、符号、定義域、パラメータ依存を検算する。

## 頻出ミスとして固定する事項

- `f'(x)=0` を解いただけで最大と決める。
- 物理的な定義域を無視して負の抵抗や不適切な滑りを採用する。
- パラメータまで同時に微分して別問題にする。
- 最大化したい式より、単調変換した分母等を最小化する方が簡単な場合に、その等価性を確認せず式変形する。
- 効率最大条件で「鉄損＝定格銅損」と誤読し、実負荷時銅損との等値条件を落とす。
- 絶対値の最小点など、微分不能点を `f'(x)=0` だけで探そうとする。
- 二階微分の符号を逆に覚える。

# 解説本文

## 1. このテーマで電験は何を問うか

電験二種では、微分そのものよりも「電気量を一変数関数に整理し、最大・最小条件を導けるか」が問われる。対象は負荷電力、変圧器効率、誘導電動機トルク、励磁電流などである。

この章で使う基本手順は一つである。

1. 最大化・最小化したい量を `y=f(x)` にする。
2. `x` の定義域を確認する。
3. パラメータを固定して `x` だけで微分する。
4. 微分可能な内点では `f'(x)=0` から候補を出す。
5. `f''` または `f'` の符号変化で最大・最小を判定する。
6. 端点・微分不能点があれば候補に加える。
7. 最適点を元の式へ戻して最大値・最小値を求める。

`f'(x)=0` は候補を出す条件であって、最大・最小を確定する条件ではない。

## 2. 一変数関数の極値

`y=f(x)` が微分可能な内点 `x=x_0` で極大または極小になるなら、通常は

`f'(x_0)=0`

が候補条件になる。

ただし、電気工学では変数が物理量なので、数学上の解をそのまま採用できないことがある。例えば抵抗なら `R>0`、電動機運転の滑りなら対象条件に応じて `s>0` を確認する。

極値候補 `x_0` が得られたら、次のいずれかで判定する。

- `f'` が `+→-` に変わる: 極大
- `f'` が `-→+` に変わる: 極小
- `f''(x_0)<0`: 極大
- `f''(x_0)>0`: 極小

`f''(x_0)=0` では判定できない場合があるため、`f'` の符号変化などへ戻る。

## 3. 端点・定義域・微分不能点

微分可能な内点だけを探すと取りこぼす問題がある。

例えば

`I(E)=|E-1|/X_s`

では、`E=1` は絶対値の折れ曲がりで微分不能である。しかし `I(E)>=0` であり、`E=1` のときだけ `I=0` だから、ここが最小点である。

したがって極値問題では、次の順で候補を確認する。

- `f'(x)=0` となる微分可能な内点
- 定義域の端点
- 微分不能点

候補を集めた後、値または増減を比較して最終判定する。

## 4. パラメータ依存

`f(x;a)` のように変数 `x` とパラメータ `a` があるときは、`a` を固定して `x` だけで微分する。

最適条件から

`x=x_*(a)`

が得られたら、パラメータ `a` が変わると最適点がどう動くかを式から読む。

例えば誘導電動機の最大トルク時滑り

`s_m=r'_2/sqrt(r_1^2+X^2)`

では、`r'_2` を大きくすると `s_m` は比例して大きくなる。一方、最大トルク `T_m` の式から `r'_2` が消えるなら、最適点は動いても最大値そのものは `r'_2` に依存しないと読める。

ここで扱うのは、パラメータを固定した一変数最適化だけである。

## 5. 最大電力条件

### 5.1 抵抗負荷の例

負荷抵抗 `R>0` に対して

`P(R)=16R/(R+1)^2`

とする。

微分すると

`dP/dR=-16(R-1)/(R+1)^3`

である。`R>0` では分母は常に正なので、微分係数の符号は `-(R-1)` で決まる。

- `0<R<1`: `dP/dR>0`
- `R>1`: `dP/dR<0`

したがって `R=1 Ω` で `+→-` に変化し、電力は最大になる。

`P_max=P(1)=4 W`

である。

### 5.2 交流RL回路の例

負荷電力が

`P(R)=RE^2/{R^2+(ωL)^2}`

なら、`R>0` で

`dP/dR=E^2{(ωL)^2-R^2}/{R^2+(ωL)^2}^2`

となる。

分母は正なので、符号は `(ωL)^2-R^2` で決まる。よって

`R=ωL`

で `+→-` に変わり、負荷電力は最大となる。

コンデンサ接続時に

`P(R)=RE^2/{R^2(1-ω^2LC)^2+ω^2L^2}`

となる場合、`L,C,ω` を固定パラメータとして `R` だけで最適化する。問題に `ω^2LC<1` などの条件が与えられているなら、その条件を落としてはいけない。

## 6. 変圧器の最大効率条件

変圧器の出力を `P_2`、鉄損を `P_i`、実負荷時銅損を `P_c` とすると

`η=P_2/(P_2+P_i+P_c)`

である。

負荷率を `α>0`、定格出力を `P_N`、定格負荷時銅損を `P_{cN}` とすると

`P_2=αP_N`

`P_c=α^2P_{cN}`

だから

`η=αP_N/(αP_N+P_i+α^2P_{cN})`

となる。

正の `α` で分子・分母を `α` で割ると

`η=P_N/{P_N+P_i/α+αP_{cN}}`

である。分子 `P_N` は一定なので、効率 `η` を最大にするには、分母中の可変部分

`g(α)=P_i/α+αP_{cN}`

を最小にすればよい。

`g'(α)=-P_i/α^2+P_{cN}`

より

`g'(α)=0`

`P_i=α^2P_{cN}`

を得る。

右辺は実負荷時銅損 `P_c` だから、最大効率条件は

`P_i=P_c`

である。

ここで等しくなるのは「鉄損と実負荷時銅損」であり、「鉄損と定格銅損」ではない。

## 7. 誘導電動機の最大トルク条件

誘導電動機のトルクを

`T=K(r'_2/s)/{(r_1+r'_2/s)^2+X^2}`

とする。ただし

`K=3V_1^2/ω_0 >0`

`X=x_1+x'_2`

とする。

`s>0` で整理すると

`T=K r'_2 s/{(r_1^2+X^2)s^2+2r_1r'_2s+r'^2_2}`

である。

分母全体を `Q(s)` と置くと

`dT/ds=K r'_2 {r'^2_2-(r_1^2+X^2)s^2}/Q(s)^2`

となる。

`K>0`、`r'_2>0`、`Q(s)^2>0` なので、微分係数の符号は

`r'^2_2-(r_1^2+X^2)s^2`

だけで決まる。

`dT/ds=0`

より

`s=±r'_2/sqrt(r_1^2+X^2)`

を得る。対象を `s>0` としているので

`s_m=r'_2/sqrt(r_1^2+X^2)`

を採用する。

`s<s_m` では `dT/ds>0`、`s>s_m` では `dT/ds<0` なので、`s=s_m` は最大トルク点である。

二次試験では、トルク最大化を分母の最小化へ変換する方法も使える。正の定数を除き

`D(s)=s(r_1^2+x^2)+2r_1r'_2+r'^2_2/s`

を最小化すればよい。

`D'(s)=r_1^2+x^2-r'^2_2/s^2`

`D''(s)=2r'^2_2/s^3>0`

だから、`D'(s)=0` の点で `D` は極小、したがって元のトルク `T` は極大となる。

最大トルク時滑りは `r'_2` に比例するが、最大トルク値

`T_m=(3p/(4πf)) V_1^2/{r_1+sqrt(r_1^2+x^2)}`

には `r'_2` が現れない。このように、最適点と最大値のパラメータ依存は別々に確認する。

## 8. 微分不能点で決まる最適動作点

同期調相機の条件から

`I(E)=|E-1|/X_s`

が得られる場合を考える。`X_s>0` だから

`I(E)>=0`

であり、`E=1` のときだけ

`I=0`

となる。

したがって最小電流は `0`、最適励磁点は `E=1.0 p.u.` である。

`E=1` は微分不能点なので、ここでは `dI/dE=0` を使わない。式の形、定義域、微分不能点を先に確認すれば、この種の問題を機械的な微分計算で取り逃がさない。

## 9. 解法アルゴリズム

本試験では次の順で処理する。

1. 問われている最大量・最小量を特定する。
2. 動かす変数を一つ決める。
3. その変数の定義域を確認する。
4. その他の量を固定パラメータとして式を `f(x)` に整理する。
5. 必要なら正の定数を外す、または最大化を分母の最小化へ変換する。
6. 微分可能な内点で `f'(x)=0` を解く。
7. `f''` または `f'` の符号変化で判定する。
8. 端点・微分不能点があれば比較する。
9. 最適点を元の式へ戻し、最大値・最小値まで求める。
10. 単位、符号、定義域、パラメータ依存を確認する。

## 10. 典型例題

### 例題1 基礎: 抵抗負荷の最大電力

`R>0` に対して

`P(R)=12R/(R+2)^2 [W]`

とする。`P` を最大にする `R` と最大電力を求める。

#### 解答

微分すると

`dP/dR=12(2-R)/(R+2)^3`

である。

`R>0` では分母は正なので、`R<2` で正、`R>2` で負となる。したがって `R=2 Ω` で最大。

`P_max=P(2)=24/16=1.5 W`

となる。

重要なのは `dP/dR=0` を解くだけで終わらず、`+→-` を確認することである。

### 例題2 本試験標準: 変圧器の最大効率

定格出力 `P_N=100 kW`、鉄損 `P_i=1.0 kW`、定格負荷時銅損 `P_{cN}=4.0 kW` の変圧器がある。力率一定として、効率が最大となる負荷率 `α` と、そのときの効率を求める。

#### 解答

最大効率条件は

`P_i=α^2P_{cN}`

だから

`1.0=4.0α^2`

`α=0.50`

である。負荷率は正なので正根だけを採用する。

このとき

`P_2=αP_N=50 kW`

`P_c=α^2P_{cN}=1.0 kW`

なので

`η=50/(50+1+1)=50/52≈0.9615`

したがって

`η_max≈96.2 %`

である。

最大効率条件で等しいのは鉄損 `1.0 kW` と実負荷時銅損 `1.0 kW` であり、定格銅損 `4.0 kW` ではない。

### 例題3 複合・ひっかけ: 最大トルク点とパラメータ依存

誘導電動機の最大トルク時滑りが

`s_m=r'_2/sqrt(r_1^2+X^2)`

で表される。`r_1=0.20 Ω`、`X=0.60 Ω`、`r'_2=0.10 Ω` とする。

1. `s_m` を求める。
2. `r'_2` だけを2倍にしたとき、`s_m` はどう変わるか。
3. 最大トルク値が `r'_2` に依存しない形へ整理される場合、`r'_2` を2倍にすると最大トルク値はどうなるか。

#### 解答

まず

`sqrt(r_1^2+X^2)=sqrt(0.20^2+0.60^2)=sqrt(0.40)≈0.6325 Ω`

だから

`s_m=0.10/0.6325≈0.158`

である。

`r'_2` を2倍にすると、他のパラメータが一定なら `s_m` は `r'_2` に比例するため

`s_m≈0.316`

となる。

一方、最大トルク値の整理後の式に `r'_2` が残らないなら、`r'_2` を2倍にしても最大トルク値は変わらない。

ここで混同してはいけないのは「最大となる位置」と「最大値」である。パラメータ変更で最適点が移動しても、最大値まで同じ方向に変わるとは限らない。

## 11. 新幹線への接続

新幹線の主回路・駆動系でも、ある制御量を一つだけ動かし、損失・電流・トルク等の最適点を考える場面では同じ数学を使う。

ただし実車の制御は複数の制約や制御量を含み得るため、本章では実車固有の制御則や未確認の実機値には踏み込まない。ここでは「一変数へ整理できる範囲で、定義域を確認して微分し、最大・最小条件を判定する」という数学だけを扱う。

## 12. 頻出ミス

- `f'(x)=0` だけで最大・最小を確定する。
- 抵抗・滑り等の物理的定義域を確認しない。
- 二階微分の符号を逆に覚える。
- `f''(x_0)=0` なのに極値を断定する。
- 絶対値の折れ曲がりなど、微分不能点を候補から外す。
- 効率最大条件を「鉄損＝定格銅損」と誤読する。
- パラメータまで同時に微分して別問題にする。
- 最大化を分母の最小化へ置き換えるとき、分子が正の定数であることを確認しない。
- 最適点のパラメータ依存と最大値のパラメータ依存を混同する。

## 13. 過去問でどう出るか

| 過去問 | 本文で使う箇所 |
|---|---|
| R8 一次 機械 問3 (2)〜(3) | 6節: 変圧器の最大効率条件 |
| R7 一次 機械 問2 (1)〜(5) | 7節: 誘導電動機の最大トルクとパラメータ依存 |
| R7 一次 理論 問5 (3)〜(5) | 5.1節: 抵抗負荷の最大電力 |
| R7 一次 理論 問3 (3)〜(5) | 5.2節: 交流RL回路、コンデンサ接続時のパラメータ依存 |
| R7 二次 機械・制御 問1 (5)a〜b | 3節・8節: 微分不能点と最小電流 |
| R3 二次 機械・制御 問1 (4)〜(6) | 7節: 分母最小化、二階微分判定、最大トルク |

## 14. 公式・解法まとめ

- 微分可能な内点の候補: `f'(x)=0`
- `f'`: `+→-` なら極大、`-→+` なら極小
- `f''(x_0)<0`: 極大
- `f''(x_0)>0`: 極小
- `f''(x_0)=0`: それだけでは判定不可
- 端点・微分不能点も候補に含める
- 変圧器最大効率: `P_i=P_c=α^2P_{cN}`
- RL負荷の最大電力: `R=ωL`
- 誘導電動機最大トルク時滑り: `s_m=r'_2/sqrt(r_1^2+X^2)`
- パラメータ問題: 他の量を固定し、対象変数一つだけで微分する

## 解説本文カバレッジ確認

固定EXAM_ALIGNMENTの要求事項を本文へ照合した。

- R8 一次 機械 問3: 2/2対象項目を6節・例題2でカバー
- R7 一次 機械 問2: 5/5対象項目を7節・例題3でカバー
- R7 一次 理論 問5: 3/3対象項目を5.1節・例題1でカバー
- R7 一次 理論 問3: 3/3対象項目を5.2節でカバー
- R7 二次 機械・制御 問1: 2/2対象項目を3節・8節でカバー
- R3 二次 機械・制御 問1: 3/3対象項目を7節でカバー
- 合計: 18/18対象項目を本文へ収録

## 制作前独立再解答

公式解答を教材へ写すのではなく、対象式を問題文から再導出した後に公式解答と照合した。

### R8 一次 機械 問3

対象: (2)〜(3)

負荷率 `α` を用いて
`η=αP_N/(αP_N+P_i+α^2P_{cN})`
と置く。

正の `α` で
`η=P_N/(P_N+P_i/α+αP_{cN})`
だから、分母中の可変部分
`g(α)=P_i/α+αP_{cN}`
を最小化すればよい。

`g'(α)=-P_i/α^2+P_{cN}=0`
より
`P_i=α^2P_{cN}=P_c`。

公式: (2)ロ、(3)ヌ。

結果: 2/2一致。

### R7 一次 機械 問2

`X=x_1+x'_2`、`K=3V_1^2/ω_0` とすると

`T=K r'_2 s / {(r_1^2+X^2)s^2+2r_1r'_2s+r'^2_2}`。

したがって

`dT/ds = K r'_2 {r'^2_2-(r_1^2+X^2)s^2}/D^2`

(`D` は正の分母)。

`dT/ds=0` より

`s_t=±r'_2/sqrt(r_1^2+X^2)`。

電動機運転では `s>0` なので正根を採用する。前後で微分係数が `+→-` に変わるので最大トルク点である。

公式: (1)ハ、(2)ヌ、(3)ル、(4)チ、(5)ワ。

結果: 5/5一致。

### R7 一次 理論 問5

`P(R)=16R/(R+1)^2`。

`dP/dR=-16(R-1)/(R+1)^3`。

`R>0` で `R<1` なら正、`R>1` なら負だから `R=1 Ω` で最大。

`P_max=P(1)=4 W`。

公式: (3)ヲ、(4)ヌ、(5)ニ。

結果: 3/3一致。

### R7 一次 理論 問3

スイッチ開では

`P(R)=RE^2/{R^2+(ωL)^2}`。

`dP/dR=E^2{(ωL)^2-R^2}/{R^2+(ωL)^2}^2`。

`R>0` より `R=ωL` で `+→-` に変化し最大。公式図では同じ条件が点 `P_3` に対応する。

コンデンサ接続時の式に入る係数は `1-ω^2LC`。

公式: (3)ハ、(4)ヌ、(5)リ。

結果: 3/3一致。

### R7 二次 機械・制御 問1

同期調相機では `V=1.0`、`δ=0` より

`I=(1/X_s)sqrt(E^2+1-2E)=|E-1|/X_s`。

したがって `I>=0` で、`E=1.0 p.u.` のとき `I=0`。

公式標準解答と一致。

結果: 2/2一致。

### R3 二次 機械・制御 問1

`T=(3p/(2πf))(r'_2/s)V_1^2/{(r_1+r'_2/s)^2+x^2}`。

正の定数を除いて分母を

`D(s)=s(r_1^2+x^2)+2r_1r'_2+r'^2_2/s`

と置く。

`D'(s)=r_1^2+x^2-r'^2_2/s^2=0`
より、`s>0` で

`s_m=r'_2/sqrt(r_1^2+x^2)`。

さらに
`D''(s)=2r'^2_2/s^3>0`
なので `D` は極小、従って `T` は極大。

代入すると

`T_m=(3p/(4πf)) V_1^2/{r_1+sqrt(r_1^2+x^2)}`。

公式標準解答と一致。

結果: 3/3一致。

### 制作前再解答判定

- 一次4問: 13/13対象項目一致
- 二次2問: 5/5対象項目一致
- 合計: 6問・18/18対象項目一致
- 判定: PASS

## 参考資料

確認日: 2026-09-13

### 一次資料

- 電気技術者試験センター 第二種電気主任技術者試験の問題と解答
  - https://www.shiken.or.jp/chief/second/qa/
- R8 一次 機械
  - https://www.shiken.or.jp/chief/upload/20260830_ch_second_q03.pdf
- R8 一次 解答
  - https://www.shiken.or.jp/chief/upload/20260830_ch_second_a01.pdf
- R7 一次 理論
  - https://www.shiken.or.jp/chief/upload/20250831_ch_second_q01.pdf
- R7 一次 機械
  - https://www.shiken.or.jp/chief/upload/20250831_ch_second_q03.pdf
- R7 一次 解答
  - https://www.shiken.or.jp/chief/upload/20250831_ch_second_a01.pdf
- R7 二次 機械・制御
  - https://www.shiken.or.jp/chief/upload/20251116_ch_second_q02.pdf
- R7 二次 標準解答
  - https://www.shiken.or.jp/chief/upload/20251116_ch_second_a01_tk.pdf
- R3 二次 機械・制御
  - https://www.shiken.or.jp/chief/upload/20211114_ch_second_q02.pdf
- R3 二次 標準解答
  - https://www.shiken.or.jp/chief/upload/20211114_ch_second_a01.pdf

### 二次資料・説明粒度確認

- 電験王2 R7 一次 理論 問3
  - https://denken-ou.com/c2/rironr7-3/
- 電験王2 R7 一次 理論 問5
  - https://denken-ou.com/c2/rironr7-5/
- 電験王2 R7 一次 機械 問2
  - https://denken-ou.com/c2/kikair7-2/
- 電験王2 R7 二次 機械・制御 問1
  - https://denken-ou.com/c2/kikaiseigyor7-1/
- 電験王2 R3 二次 機械・制御 問1
  - https://denken-ou.com/c2/kikaiseigyor3-1/
- e-sysnet 三相誘導電動機の特性
  - https://e-sysnet.com/三相誘導電動機の特性/
- e-sysnet 変圧器の損失と効率
  - https://e-sysnet.com/変圧器の損失と効率/
- e-sysnet 変圧器の結線方式と台数制御
  - https://e-sysnet.com/変圧器の結線方式と台数制御/
- オーム社「電験二種徹底マスター 機械（改訂2版）」紹介
  - https://www.ohmsha.co.jp/book/9784274222467.html
- オーム社「電験二種・一種二次突破！ 計算力アップテキスト」紹介
  - https://www.ohmsha.co.jp/book/9784274227110.html

## 次工程

Topic 04は最終QA PASSにより `completed`。次は Topic 05「積分によるエネルギー計算」の制作前EXAM_ALIGNMENT。

本文では以下を先取りしない。

- 多変数最適化
- ラグランジュ未定乗数法
- ニュートン法等の反復最適化
- 一般的な数値最適化
- Topic 18・19 の内容