# Topic 04 完成後独立再解答記録

対象: `04 微分による極値・最適条件`

実施日: 2026-09-14

## 判定

PASS。EXAM_ALIGNMENTで固定した公式過去問6問・18対象項目を、完成教材の一変数関数の極値、二階微分による判定、定義域・微分不能点、パラメータ依存だけを使って再導出し、18/18で公式解答・標準解答と一致した。

多変数最適化、ラグランジュ未定乗数法、反復・数値最適化、未確認の実車値・制御則は追加していない。

## 再解答

| 過去問 | 完成教材から使った根拠 | 再導出 | 再解答 | 公式解答・標準解答 | 判定 |
|---|---|---|---|---|---|
| R8 一次 機械 問3 (2)〜(3) | §6 変圧器の最大効率条件 | `η=αP_N/(αP_N+P_i+α^2P_{cN})` を `η=P_N/{P_N+P_i/α+αP_{cN}}` とし、`g'(α)=-P_i/α^2+P_{cN}=0` から `P_i=α^2P_{cN}=P_c` | `(2)ロ (3)ヌ` | 同左 | PASS |
| R7 一次 機械 問2 (1)〜(5) | §7 誘導電動機の最大トルク条件 | `T=K(r'_2/s)/{(r_1+r'_2/s)^2+X^2}`、`s>0`。`dT/ds=0` より `s_m=r'_2/sqrt(r_1^2+X^2)`。前後で `+→-`。最大トルク値から `r'_2` が消え、同期速度近傍では `T∝s` | `(1)ハ (2)ヌ (3)ル (4)チ (5)ワ` | 同左 | PASS |
| R7 一次 理論 問5 (3)〜(5) | §5.1 抵抗負荷の最大電力 | `P(R)=16R/(R+1)^2`、`dP/dR=-16(R-1)/(R+1)^3`。`R=1 Ω` で `+→-`、`P_max=4 W` | `(3)ヲ (4)ヌ (5)ニ` | 同左 | PASS |
| R7 一次 理論 問3 (3)〜(5) | §5.2 交流RL回路 | `P(R)=RE^2/{R^2+(ωL)^2}`、`dP/dR` の符号は `(ωL)^2-R^2` で決まり、`R=ωL` で最大。コンデンサ接続時の係数は `1-ω^2LC` | `(3)ハ (4)ヌ (5)リ` | 同左 | PASS |
| R7 二次 機械・制御 問1 (5)a〜b | §3・§8 微分不能点と最適動作点 | `V=1.0 p.u.`、`δ=0` より `I(E)=|E-1|/X_s`。`I>=0` なので最小値は `0`、その点は `E=1.0 p.u.` | `I=|E-1|/X_s`、`E=1.0 p.u.` | 同左 | PASS |
| R3 二次 機械・制御 問1 (4)〜(6) | §7 分母最小化・二階微分判定 | `T=(3p/(2πf))(r'_2/s)V_1^2/{(r_1+r'_2/s)^2+x^2}`。`D(s)=s(r_1^2+x^2)+2r_1r'_2+r'^2_2/s` として `D'(s)=0`、`D''(s)>0` から `s_m=r'_2/sqrt(r_1^2+x^2)`、`T_m=(3p/(4πf))V_1^2/{r_1+sqrt(r_1^2+x^2)}` | `T(s)`、`s_m`、`T_m` | 同左 | PASS |

## 公式解答照合

完成教材から再導出した後、一般財団法人 電気技術者試験センターの公式解答・標準解答PDFと照合した。

- R8 一次: https://www.shiken.or.jp/chief/upload/20260830_ch_second_a01.pdf
- R7 一次: https://www.shiken.or.jp/chief/upload/20250831_ch_second_a01.pdf
- R7 二次: https://www.shiken.or.jp/chief/upload/20251116_ch_second_a01_tk.pdf
- R3 二次: https://www.shiken.or.jp/chief/upload/20211114_ch_second_a01.pdf

結果:
- 一次4問: 13/13対象項目 PASS
- 二次2問: 5/5対象項目 PASS
- 合計: 6問・18/18対象項目 PASS

## 品質ゲート

- 最大化・最小化する量を一変数関数へ整理できる: PASS
- 物理的定義域を確認できる: PASS
- `f'(x)=0` を候補条件として使い、符号変化または二階微分で判定できる: PASS
- 微分不能点を候補から落とさない: PASS
- 変圧器最大効率条件 `P_i=P_c` を導ける: PASS
- 最大電力条件 `R=ωL` を導ける: PASS
- 誘導電動機の最大トルク時滑りと最大トルクを導ける: PASS
- 最適点と最大値のパラメータ依存を区別できる: PASS
- 教材外知識による補完: 0件
- 公式解答・標準解答と一致: 18/18 PASS

次工程は最終QA。Topic 04はまだ `completed` にはしない。
