# 11 行列・線形連立方程式 - 練習問題・完全解説 source
作成日: 2026-09-16

固定範囲: 行列、ベクトル、行列積、逆行列、連立一次方程式、係数行列、アドミタンス行列の考え方、多数の回路方程式・系統方程式をまとめて扱う方法。

固定EXAM_ALIGNMENT: R8一次理論問3(1)〜(2)、R6一次理論問3(1)〜(2)、R4一次理論問3(1),(3)、R1一次理論問2(3)〜(5)、R1一次理論問6(3)〜(5) の計5問・12対象設問へ接続する。

除外: Topic 12の固有値・固有ベクトル、状態空間、電力潮流の詳細アルゴリズム、Newton-Raphson法、非線形方程式の反復計算、行列式・余因子展開の独立論点化、未確認実車値。2×2逆行列に必要な分母条件 `ad-bc≠0` は扱うが、抽象線形代数へ拡張しない。

構成: 全12問。一次型8問、二次記述型4問。難易度は基礎3問、標準6問、複合3問。一次型は全問五肢択一、二次記述型は途中式・符号・検算まで採点可能な形で示す。二次記述型は数学演習としての記述練習であり、今回の固定EXAM_ALIGNMENTに二次公式過去問を追加したものではない。

EXAM_ALIGNMENT接続:
- R8 一次 理論 問3 (1): 問4、問9
- R8 一次 理論 問3 (2): 問3、問4、問9
- R6 一次 理論 問3 (1): 問4、問9
- R6 一次 理論 問3 (2): 問5、問10
- R4 一次 理論 問3 (1): 問5
- R4 一次 理論 問3 (3): 問6
- R1 一次 理論 問2 (3): 問8、問11
- R1 一次 理論 問2 (4): 問7、問8、問11
- R1 一次 理論 問2 (5): 問8、問11
- R1 一次 理論 問6 (3): 問12
- R1 一次 理論 問6 (4): 問12
- R1 一次 理論 問6 (5): 問3、問9、問12

固定12対象設問への接続: `12 / 12`。

独立計算・正答一意性QA: `12 / 12 PASS`。
教材外知識補完: 0件。
Topic 12固有値・固有ベクトル先取り: 0件。
状態空間追加: 0件。
電力潮流詳細アルゴリズム追加: 0件。
Newton-Raphson法・非線形反復計算追加: 0件。
行列式・余因子展開の独立論点化: 0件。
二次公式過去問の件数合わせ追加: 0件。
未確認実車値追加: 0件。

# 問題

## 問1 [一次型・基礎]

連立一次方程式

```text
3x - 2y = 7
 x + 4y = 5
```

を、未知ベクトルを `[x,y]^T` として `A[x,y]^T=b` と表す。係数行列 `A` と右辺ベクトル `b` の組合せとして正しいものはどれか。

1. `A=[[3,-2],[1,4]], b=[7,5]^T`
2. `A=[[3,1],[-2,4]], b=[7,5]^T`
3. `A=[[3,-2],[1,4]], b=[5,7]^T`
4. `A=[[7,5],[3,-2]], b=[1,4]^T`
5. `A=[[3,2],[1,4]], b=[7,5]^T`

## 問2 [一次型・基礎]

```text
A=[[2,-1],[3,4]]
x=[2,-1]^T
```

とする。行列積 `Ax` として正しいものはどれか。

1. `[3,7]^T`
2. `[5,2]^T`
3. `[5,10]^T`
4. `[1,2]^T`
5. `[4,-1]^T`

## 問3 [一次型・基礎]

連立一次方程式

```text
2x + y  = 5
 x + 3y = 7
```

の解として正しいものはどれか。

1. `x=1, y=3`
2. `x=8/5, y=9/5`
3. `x=9/5, y=8/5`
4. `x=2, y=1`
5. `x=5/3, y=4/3`

## 問4 [一次型・標準]

二つの閉路が抵抗 `r=2 Ω` を共有している。左閉路の固有抵抗を `R1=3 Ω`、右閉路の固有抵抗を `R2=2 Ω`、左閉路だけに `12 V` の電圧源がある。閉路電流 `Ia, Ib` を同じ回転方向に取る。

係数行列と電流の組合せとして正しいものはどれか。

1. `[[5,-2],[-2,4]][Ia,Ib]^T=[12,0]^T`, `Ia=3 A, Ib=1.5 A`
2. `[[5,2],[2,4]][Ia,Ib]^T=[12,0]^T`, `Ia=3 A, Ib=1.5 A`
3. `[[3,-2],[-2,2]][Ia,Ib]^T=[12,0]^T`, `Ia=4 A, Ib=2 A`
4. `[[5,-2],[-2,4]][Ia,Ib]^T=[0,12]^T`, `Ia=1.5 A, Ib=3 A`
5. `[[5,-2],[-2,4]][Ia,Ib]^T=[12,0]^T`, `Ia=2 A, Ib=1 A`

## 問5 [一次型・標準]

一つの節点 `V` が、すべて同じ抵抗 `R` を介して既知電位 `E, 2E, 4E` の三点へ接続されている。他の枝はない。

節点電位 `V` として正しいものはどれか。

1. `E`
2. `3E/2`
3. `2E`
4. `7E/3`
5. `7E/4`

## 問6 [一次型・標準]

問5の回路に、さらに同じ抵抗 `R` で節点 `V` から接地へ1本の枝を追加する。節点電位 `V` として正しいものはどれか。

1. `7E/4`
2. `7E/3`
3. `2E`
4. `4E/3`
5. `E`

## 問7 [一次型・標準]

2節点回路で、節点1から接地へのアドミタンスを `Y1=1 S`、節点2から接地へのアドミタンスを `Y2=2 S`、節点間のアドミタンスを `Y12=3 S` とする。

```text
[I1,I2]^T = Y[V1,V2]^T
```

と表したとき、アドミタンス行列 `Y` として正しいものはどれか。

1. `[[1,3],[3,2]]`
2. `[[4,3],[3,5]]`
3. `[[4,-3],[-3,5]]`
4. `[[3,-1],[-2,3]]`
5. `[[-4,3],[3,-5]]`

## 問8 [一次型・標準]

複素係数の連立方程式

```text
[[2+j,-j],[-j,1+j]] [V1,V2]^T = [1,0]^T
```

について、`V2` として正しいものはどれか。

1. `(3+2j)/13`
2. `(3-2j)/13`
3. `(2+3j)/13`
4. `(5-j)/13`
5. `j/(1+2j)`

# 二次記述型

## 問9 [二次記述・標準]

二つの閉路が抵抗 `r=1 Ω` を共有している。左閉路の固有抵抗を `R1=2 Ω`、右閉路の固有抵抗を `R2=3 Ω` とする。左閉路に `10 V`、右閉路に `4 V` の電圧源があり、各電圧源は各閉路電流の正方向に電圧上昇を与える。閉路電流 `Ia, Ib` を同じ回転方向に取る。

(1) KVLから2本の一次方程式を立て、`A[Ia,Ib]^T=b` の形へ整理せよ。

(2) `Ia, Ib` を求めよ。

(3) 共有抵抗を `Ia` の向きを正として流れる枝電流を求めよ。

(4) 得た解を元の2本のKVLへ代入し、検算せよ。

## 問10 [二次記述・複合]

2節点の線形抵抗回路を考える。節点1から接地へのアドミタンスを `2 S`、節点2から接地へのアドミタンスを `1 S`、節点間のアドミタンスを `1 S` とする。外部から節点へ注入する電流を

```text
I1=5 A
I2=1 A
```

とする。

(1) KCLからアドミタンス行列 `Y` を作り、`I=YV` と表せ。

(2) `V1, V2` を求めよ。

(3) 各節点のKCLへ解を戻し、注入電流と一致することを確認せよ。

電力潮流の非線形方程式や反復計算は用いない。

## 問11 [二次記述・複合]

交流定常状態の教育用2節点回路を、単位をそろえた上で

```text
[[2+j,-j],[-j,1+j]] [V1,V2]^T = [E,0]^T
```

と表す。`E` は実効値フェーザで位相0とする。

(1) 2×2逆行列を用いて `V1, V2` を `E` の式で求めよ。

(2) `V2` の大きさと偏角を求めよ。

(3) `E=10 V` とし、角周波数を `ω` とするとき、`V2` を瞬時値 `v2(t)` へ戻せ。

## 問12 [二次記述・複合]

閉路電流 `I1, I3` が

```text
5I1 - 2I3 = 4
-2I1 + 3I3 = 5
```

を満たす。また別の閉路電流 `I2=-1 A` が既知である。

(1) `I1, I3` を求めよ。

(2) ある共有枝aでは、基準方向に沿う枝電流が `Ia=I1-I3` で表される。`Ia` を求め、符号の意味を述べよ。

(3) 別の共有枝bでは、基準方向が `I2` と `I3` の両方に対して逆向きであり、枝電流が `Ib=-I2-I3` で表される。`Ib` を求め、符号の意味を述べよ。

# 解答・完全解説

## 問1 正答 1

未知数の順を `[x,y]^T` に固定する。

第1式 `3x-2y=7` の係数は `[3,-2]`、第2式 `x+4y=5` の係数は `[1,4]` なので、

```text
A=[[3,-2],[1,4]]
b=[7,5]^T
```

である。

列を途中で入れ替えると元の連立方程式を再現できない。選択肢2は係数を列方向へ並べ替えており誤り、選択肢5は `-2` の符号を失っている。

## 問2 正答 2

行列積は各行と列ベクトルの積和で求める。

```text
Ax
=
[[2,-1],[3,4]][2,-1]^T
=
[2×2+(-1)×(-1), 3×2+4×(-1)]^T
=
[5,2]^T
```

よって正答は2。

`Ax` は元の一次方程式の左辺を再現する計算であり、要素ごとの単純な掛け算ではない。

## 問3 正答 2

係数行列は

```text
A=[[2,1],[1,3]]
```

である。2×2逆行列の分母は

```text
2×3-1×1=5
```

なので、

```text
A^-1=1/5 [[3,-1],[-1,2]]
```

したがって、

```text
[x,y]^T
=
1/5 [[3,-1],[-1,2]][5,7]^T
=
[8/5,9/5]^T
```

となる。

検算すると、

```text
2×8/5+9/5=5
8/5+3×9/5=7
```

で両式を満たす。よって正答は2。

## 問4 正答 1

共有抵抗 `r` を二つの閉路電流が逆向きに通るので、KVLは

```text
(R1+r)Ia-rIb=12
-rIa+(R2+r)Ib=0
```

である。数値を入れると、

```text
5Ia-2Ib=12
-2Ia+4Ib=0
```

したがって、

```text
[[5,-2],[-2,4]][Ia,Ib]^T=[12,0]^T
```

となる。

第2式から `Ia=2Ib`。これを第1式へ代入すると、

```text
10Ib-2Ib=12
8Ib=12
Ib=1.5 A
Ia=3 A
```

よって正答は1。

非対角成分が `-2` になるのは、共有抵抗の電流が差で表されるためである。

## 問5 正答 4

既知電位側から節点 `V` へ流れ込む向きを正とする。各抵抗が同じなので共通の `1/R` を除けば、KCLは

```text
(E-V)+(2E-V)+(4E-V)=0
```

である。

```text
7E-3V=0
V=7E/3
```

したがって正答は4。

節点電位は三つの既知電位の単純な和ではなく、KCLで求める。

## 問6 正答 1

問5の三枝に加え、節点 `V` から接地へ流れる電流 `V/R` が加わる。

```text
(E-V)+(2E-V)+(4E-V)=V
```

より、

```text
7E-3V=V
7E=4V
V=7E/4
```

したがって正答は1。

接地枝を追加した分だけ節点電位は問5の `7E/3` より低くなるので、この大小関係でも検算できる。

## 問7 正答 3

節点1では、

```text
I1=Y1V1+Y12(V1-V2)
=(Y1+Y12)V1-Y12V2
```

節点2では、

```text
I2=Y2V2+Y12(V2-V1)
=-Y12V1+(Y2+Y12)V2
```

である。

`Y1=1, Y2=2, Y12=3` を代入すると、

```text
Y=[[4,-3],[-3,5]]
```

となる。よって正答は3。

対角成分はその節点につながるアドミタンスの和、非対角成分は節点間アドミタンスの負値になる。

## 問8 正答 1

係数行列を

```text
A=[[2+j,-j],[-j,1+j]]
```

とする。2×2逆行列の分母は、

```text
(2+j)(1+j)-(-j)(-j)
```

である。

```text
(2+j)(1+j)=1+3j
(-j)(-j)=-1
```

なので、

```text
ad-bc=2+3j
```

である。

右辺が `[1,0]^T` なので、

```text
V2=j/(2+3j)
```

分母を実数化すると、

```text
V2
=j(2-3j)/13
=(3+2j)/13
```

よって正答は1。

選択肢5は分母を誤って `1+2j` としており、問の係数行列とは一致しない。

## 問9

### (1) KVLと行列表現

共有抵抗では閉路電流の差が流れる。したがって、

```text
(R1+r)Ia-rIb=10
-rIa+(R2+r)Ib=4
```

数値を代入すると、

```text
3Ia-Ib=10
-Ia+4Ib=4
```

行列では、

```text
[[3,-1],[-1,4]][Ia,Ib]^T=[10,4]^T
```

である。

### (2) 閉路電流

第1式から、

```text
Ib=3Ia-10
```

これを第2式へ代入する。

```text
-Ia+4(3Ia-10)=4
11Ia=44
Ia=4 A
```

したがって、

```text
Ib=3×4-10=2 A
```

である。

### (3) 共有枝電流

共有抵抗を `Ia` の向きを正に見るので、

```text
Ishared=Ia-Ib
=4-2
=2 A
```

である。

### (4) 検算

```text
3×4-2=10
-4+4×2=4
```

となり、元の二つのKVLをともに満たす。

## 問10

### (1) アドミタンス行列

節点1では接地 `2 S` と節点間 `1 S` が接続されるので、

```text
I1=(2+1)V1-1V2
=3V1-V2
```

節点2では、

```text
I2=-1V1+(1+1)V2
=-V1+2V2
```

である。

したがって、

```text
[5,1]^T
=
[[3,-1],[-1,2]][V1,V2]^T
```

である。

### (2) 節点電位

連立方程式は、

```text
3V1-V2=5
-V1+2V2=1
```

第1式から `V2=3V1-5`。第2式へ代入すると、

```text
-V1+2(3V1-5)=1
5V1=11
V1=11/5 V
```

よって、

```text
V2=3×11/5-5
=8/5 V
```

となる。

### (3) KCL検算

節点1:

```text
3×11/5-8/5
=25/5
=5 A
```

節点2:

```text
-11/5+2×8/5
=5/5
=1 A
```

で、指定された注入電流と一致する。

この問題は線形な `I=YV` の範囲で完結しており、電力潮流の非線形反復計算は不要である。

## 問11

係数行列を

```text
A=[[2+j,-j],[-j,1+j]]
```

とする。

### (1) `V1, V2`

分母は問8と同じく、

```text
ad-bc=2+3j
```

である。逆行列は、

```text
A^-1
=
1/(2+3j)
[[1+j,j],[j,2+j]]
```

したがって、

```text
[V1,V2]^T
=
E/(2+3j)
[1+j,j]^T
```

である。

`V1` は、

```text
V1/E
=(1+j)/(2+3j)
=(1+j)(2-3j)/13
=(5-j)/13
```

よって、

```text
V1=(5-j)E/13
```

である。

`V2` は、

```text
V2/E
=j/(2+3j)
=j(2-3j)/13
=(3+2j)/13
```

よって、

```text
V2=(3+2j)E/13
```

である。

### (2) `V2` の大きさと偏角

```text
|V2|
=
E sqrt(3^2+2^2)/13
=
E sqrt(13)/13
=
E/sqrt(13)
```

偏角は、

```text
arg V2 = tan^-1(2/3)
```

である。

### (3) 瞬時値

`E=10 V` のとき実効値フェーザの大きさは、

```text
|V2|=10/sqrt(13) V
```

である。したがって瞬時値は、

```text
v2(t)
=
sqrt(2)×10/sqrt(13)
cos(ωt+tan^-1(2/3))
```

すなわち、

```text
v2(t)
=
(10sqrt(2)/sqrt(13))
cos(ωt+tan^-1(2/3)) V
```

となる。

複素係数を実数部だけに分けて先に解かず、複素数のまま連立方程式を解いて最後に大きさ・偏角へ戻す。

## 問12

### (1) `I1, I3`

連立方程式は、

```text
5I1-2I3=4
-2I1+3I3=5
```

である。

第1式を3倍、第2式を2倍すると、

```text
15I1-6I3=12
-4I1+6I3=10
```

加えて、

```text
11I1=22
I1=2 A
```

となる。

第1式へ戻すと、

```text
10-2I3=4
I3=3 A
```

である。

### (2) 共有枝a

```text
Ia=I1-I3
=2-3
=-1 A
```

負号は計算失敗ではなく、実際の枝電流が最初に定めた基準方向と逆向きに `1 A` 流れることを意味する。

### (3) 共有枝b

`I2=-1 A`、`I3=3 A` なので、

```text
Ib=-I2-I3
=-(-1)-3
=-2 A
```

である。

したがって実際の枝電流は、基準方向と逆向きに `2 A` 流れる。

このように閉路電流と枝電流を同一視せず、共有枝では基準方向に対して各閉路電流の符号を付けて合成する。

# 独立QA

保存した正答表を使わず、各問を式から再計算した。

| 問 | 再計算結果 | 判定 |
|---|---|---|
| 1 | `A=[[3,-2],[1,4]], b=[7,5]^T` | PASS |
| 2 | `Ax=[5,2]^T` | PASS |
| 3 | `(x,y)=(8/5,9/5)` | PASS |
| 4 | `Ia=3 A, Ib=1.5 A` | PASS |
| 5 | `V=7E/3` | PASS |
| 6 | `V=7E/4` | PASS |
| 7 | `Y=[[4,-3],[-3,5]]` | PASS |
| 8 | `V2=(3+2j)/13` | PASS |
| 9 | `Ia=4 A, Ib=2 A, Ishared=2 A` | PASS |
| 10 | `V1=11/5 V, V2=8/5 V` | PASS |
| 11 | `V1=(5-j)E/13, V2=(3+2j)E/13` | PASS |
| 12 | `I1=2 A, I3=3 A, Ia=-1 A, Ib=-2 A` | PASS |

独立計算: `12 / 12 PASS`。

一次型8問の正答番号:
`1, 2, 2, 1, 4, 1, 3, 1`

正答一意性:
- 問1〜8は、各選択肢を元の式・KCL・KVL・行列積へ戻して照合し、正答が1個だけであることを確認。
- 問9〜12は、元の連立方程式またはKCL/KVLへ代入して解が一致することを確認。
- 数値・符号・複素数計算の再計算不一致: 0件。

固定EXAM_ALIGNMENT接続: `12 / 12 PASS`。
教材外知識補完: 0件。
Topic 12固有値・固有ベクトル先取り: 0件。
状態空間追加: 0件。
電力潮流詳細アルゴリズム追加: 0件。
Newton-Raphson法・非線形反復計算追加: 0件。
行列式・余因子展開の独立論点化: 0件。
二次公式過去問の件数合わせ追加: 0件。
未確認実車値依存: 0件。

## 次工程

source進捗記録同期後、Topic 11の最終QAを再判定する。練習問題・正答・練習PDFは変更しない。
