# 13 フーリエ級数 - 練習問題・完全解説 source
作成日: 2026-09-17

固定範囲: 周期関数、フーリエ係数、奇関数・偶関数、半波対称、基本波、高調波、非正弦周期波形の実効値、同次数成分の位相合成、三相線間差での3n次高調波打消し、PWM基本波の最大値・実効値・相値・線間値の変換。

固定EXAM_ALIGNMENT: H28二次「機械・制御」問3 (3)〜(4)、H24一次「機械」問3 (4)〜(5)、H22一次「機械」問3 (3) の3問・5対象設問へ接続する。原則5問以上に合わせるためのH20/H19周辺問題・第一種過去問の追加は行わない。

除外: Topic 14のフーリエ変換・FFT、Topic 15の対数・dB・周波数応答・ボード線図、PWM制御方式・キャリア設計・スイッチング戦略・スイッチング損失の一般論、未確認実車値。

構成: 全12問。一次型8問、二次記述型4問。難易度は基礎3問、標準6問、複合3問。一次型は全問五肢択一、二次記述型は式・途中計算・理由説明・検算まで採点可能な形で示す。

EXAM_ALIGNMENT接続:
- H28 二次 機械・制御 問3 (3): 問4、問8、問9、問10
- H28 二次 機械・制御 問3 (4): 問3、問10
- H24 一次 機械 問3 (4): 問5、問11
- H24 一次 機械 問3 (5): 問5、問11
- H22 一次 機械 問3 (3): 問6、問12

固定5対象設問への接続: `5 / 5 PASS`。

独立計算・正答一意性QA: `12 / 12 PASS`。
一次型正答番号: `1, 3, 4, 2, 5, 3, 2, 4`。
教材外知識補完: 0件。
Topic 14フーリエ変換・FFT先取り: 0件。
Topic 15周波数応答・ボード線図先取り: 0件。
PWM制御方式・キャリア設計・スイッチング損失一般論追加: 0件。
第一種過去問による件数水増し: 0件。
H20/H19周辺問題による件数水増し: 0件。
未確認実車値追加: 0件。

# 問題

## 問1 [一次型・基礎]

周期 `2π` の関数 `f(θ)` が奇関数で、さらに

```text
f(θ+π)=-f(θ)
```

を満たす。フーリエ級数

```text
f(θ)=a0/2+Σ[an cos(nθ)+bn sin(nθ)]
```

について正しいものはどれか。

1. `a0=0`, `an=0` であり、偶数次の `bn` も0になる。
2. `a0` だけが残り、すべての高調波は0になる。
3. `bn=0` であり、余弦項だけが残る。
4. 偶数次だけが残り、奇数次はすべて0になる。
5. 対称性だけではどの係数も0と判定できない。

## 問2 [一次型・基礎]

周期 `2π` で

```text
f(θ)=+E/2   (0<θ<π)
f(θ)=-E/2   (-π<θ<0)
```

とする。基本波の正弦係数 `b1` として正しいものはどれか。

1. `E/π`
2. `E/(2π)`
3. `2E/π`
4. `4E/π`
5. `0`

## 問3 [一次型・基礎]

周期 `2π` の波形 `x(θ)` が、1周期のうち合計 `4π/3` の区間で `+E` または `-E`、残りの区間で0を取る。実効値として正しいものはどれか。

1. `E/2`
2. `E/sqrt(2)`
3. `sqrt(1/3) E`
4. `sqrt(2/3) E`
5. `E`

## 問4 [一次型・標準]

平衡三相の各相に同じ振幅の3n次高調波が含まれている。相Rと相Sの基本波位相差は120°である。相電圧と線間電圧の3n次高調波について正しいものはどれか。

1. 相電圧でも線間電圧でも必ず0になる。
2. 相電圧には含まれ得るが、線間電圧では同相成分の差となるため打ち消される。
3. 相電圧では0だが、線間電圧では新たに発生する。
4. 相電圧にも線間電圧にも必ず同じ振幅で残る。
5. 3n次だけは相間位相差が120°のままなので打ち消されない。

## 問5 [一次型・標準]

同じ振幅の二つの5次高調波を、基本波換算の位相差 `φ=π/6` を持つ二つの波形から加える。1ユニットの5次高調波振幅を1としたとき、合成振幅の大きさとして正しいものはどれか。

1. `0`
2. `1`
3. `sqrt(2)`
4. `sqrt(3)`
5. `2 cos(5π/12) ≈ 0.518`

## 問6 [一次型・標準]

PWMインバータの相電圧基本波の最大値が

```text
V_phase,peak = k Ed/2
```

と与えられている。平衡三相の線間電圧基本波実効値として正しいものはどれか。

1. `k Ed/2`
2. `k Ed/(2sqrt(2))`
3. `sqrt(3) k Ed/(2sqrt(2))`
4. `sqrt(3) k Ed/2`
5. `k Ed/sqrt(3)`

## 問7 [一次型・標準]

周期 `2π` の偶関数

```text
f(θ)=E   (|θ|<π/2)
f(θ)=0   (π/2<|θ|≤π)
```

を

```text
f(θ)=a0/2+Σ[an cos(nθ)+bn sin(nθ)]
```

と表す。直流成分 `a0/2`、`a1`、`b1` の組として正しいものはどれか。

1. `a0/2=E`, `a1=E/π`, `b1=0`
2. `a0/2=E/2`, `a1=2E/π`, `b1=0`
3. `a0/2=E/2`, `a1=0`, `b1=2E/π`
4. `a0/2=0`, `a1=2E/π`, `b1=0`
5. `a0/2=E/2`, `a1=4E/π`, `b1=0`

## 問8 [一次型・複合]

相Rと相Sに同じ振幅 `A` の `n` 次高調波があり、基本波換算の相差は120°である。線間差 `v_RS=v_RO-v_SO` に現れる高調波振幅について、`n=3` と `n=5` の組として正しいものはどれか。

1. `n=3: A`, `n=5: A`
2. `n=3: 0`, `n=5: 0`
3. `n=3: sqrt(3)A`, `n=5: 0`
4. `n=3: 0`, `n=5: sqrt(3)A`
5. `n=3: 2A`, `n=5: sqrt(3)A`

# 二次記述型

## 問9 [二次記述・標準]

周期 `2π` で

```text
f(θ)=+E/2   (0<θ<π)
f(θ)=-E/2   (-π<θ<0)
```

とする。

(1) 対称性から `a0`, `an` の値を判定せよ。

(2) `bn` を積分で求め、偶数次と奇数次の場合に分けて示せ。

(3) 基本波、3次、5次までを用いてフーリエ級数を書け。

(4) 偶数次が消える理由を、半波対称との関係で説明せよ。

## 問10 [二次記述・標準]

三相インバータの相電圧 `v_RO` が、半周期ごとに `+Ed/2`, `-Ed/2` を取る周期波形である。また線間電圧 `v_RS` は、1周期 `2π` のうち合計 `4π/3` の区間で `+Ed` または `-Ed`、残りで0を取るとする。

(1) `v_RO` のフーリエ級数に3次、9次などの3n次高調波が含まれ得ることを説明せよ。

(2) `v_RS` では3n次高調波が打ち消される理由を、相間位相差から説明せよ。

(3) `v_RS` の実効値を定義から求めよ。

## 問11 [二次記述・複合]

等しい振幅の二つの周期波形を、基本波換算の位相差

```text
φ=π/6
```

で加える。各次数の1ユニット振幅を1とする。

(1) 同じ `n` 次成分を加えたときの合成振幅倍率を導け。

(2) 基本波、5次、7次の合成振幅倍率をそれぞれ求めよ。

(3) `φ=π/6` が5次・7次を完全に0にはしないが、両方を同程度に低減することを数値で確認せよ。

(4) 基本波が2倍未満になる理由を説明せよ。

## 問12 [二次記述・複合]

PWMインバータについて、直流電圧と基本波係数が

```text
Ed = 600 V
k = 0.80
```

であり、相電圧基本波の最大値が

```text
V_phase,peak = k Ed/2
```

と与えられている。

(1) 相電圧基本波の最大値を求めよ。

(2) 相電圧基本波の実効値を求めよ。

(3) 平衡三相の線間電圧基本波実効値を求めよ。

(4) この情報だけからPWM波形全体の実効値まで一意に求められるか。基本波実効値との違いを説明せよ。

# 解答・完全解説

## 問1 正答 1

奇関数では

```text
a0=0
an=0
```

である。さらに半波対称

```text
f(θ+π)=-f(θ)
```

を持つため偶数次高調波が消え、偶数次の `bn` も0になる。したがって残り得るのは奇数次の正弦項であり、正答は1。

誤答ポイントは、奇関数なら「正弦項がすべて残る」と考えること。半波対称が加わると偶数次はさらに消える。

## 問2 正答 3

この波形は奇関数なので正弦係数だけを求める。

```text
b1
=(1/π)∫[-π,π] f(θ)sinθ dθ
=(E/π)∫[0,π]sinθ dθ
=2E/π
```

よって正答は3。

一般には

```text
bn=E/(nπ){1-(-1)^n}
```

であり、奇数次で `2E/(nπ)`、偶数次で0となる。

## 問3 正答 4

実効値の定義を用いる。

```text
X_rms
=sqrt{(1/(2π))∫[0,2π]x(θ)^2 dθ}
```

`x^2=E^2` の区間長が合計 `4π/3` なので、

```text
X_rms
=sqrt{(1/(2π))E^2(4π/3)}
=sqrt(2/3)E
```

となる。正答は4。

正負の符号は二乗で消える。平均値と実効値を混同しない。

## 問4 正答 2

基本波の相間位相差が120°なら、`n` 次高調波の相間位相差は

```text
n×120°
```

である。`n=3m` では

```text
3m×120°=m×360°
```

となるため、各相の3n次成分は同相になる。相電圧そのものには3n次成分を含み得るが、線間電圧は相電圧の差なので、同相・同振幅の3n次成分は打ち消される。正答は2。

## 問5 正答 5

同じ次数 `n` の二成分を位相差 `φ` で加えると、

```text
sin(nθ)+sin[n(θ-φ)]
=2cos(nφ/2)sin(nθ-nφ/2)
```

である。5次、`φ=π/6` では振幅の大きさは

```text
2|cos(5π/12)|
=2cos(5π/12)
≈0.518
```

となる。正答は5。

`φ` をそのまま使わず、高調波では `nφ` になることが重要である。

## 問6 正答 3

相電圧基本波の最大値は

```text
V_phase,peak=kEd/2
```

である。正弦基本波の実効値は最大値の `1/sqrt(2)` なので、

```text
V_phase,rms=kEd/(2sqrt(2))
```

平衡三相の基本波では線間実効値が相実効値の `sqrt(3)` 倍だから、

```text
V_line,rms
=sqrt(3)kEd/(2sqrt(2))
```

となる。正答は3。

## 問7 正答 2

偶関数なので

```text
bn=0
```

である。まず

```text
a0
=(1/π)∫[-π,π]f(θ)dθ
=(1/π)E·π
=E
```

したがって直流成分は

```text
a0/2=E/2
```

である。次に

```text
a1
=(1/π)∫[-π/2,π/2]E cosθ dθ
=2E/π
```

よって正答は2。

係数 `a0` と実際の直流成分 `a0/2` を取り違えない。

## 問8 正答 4

線間差に現れる同振幅 `A` の `n` 次成分の振幅は、相差 `2πn/3` に対して

```text
2A|sin(nπ/3)|
```

となる。

`n=3` では

```text
2A|sinπ|=0
```

`n=5` では

```text
2A|sin(5π/3)|
=sqrt(3)A
```

である。したがって正答は4。

3n次だけが同相となって線間差で消える一方、5次は消えない。

## 問9 解答

(1) この波形は奇関数なので、

```text
a0=0
an=0
```

である。

(2) 正弦係数は

```text
bn
=(1/π)∫[-π,π]f(θ)sin(nθ)dθ
=(E/π)∫[0,π]sin(nθ)dθ
=E/(nπ){1-(-1)^n}
```

となる。したがって

```text
n 偶数: bn=0
n 奇数: bn=2E/(nπ)
```

である。

(3) 基本波、3次、5次まで書くと、

```text
f(θ)
≈(2E/π){sinθ+(1/3)sin3θ+(1/5)sin5θ}
```

となる。

(4) 半波対称 `f(θ+π)=-f(θ)` を持つ波形では、半周期後に符号が反転する。この対称性により偶数次成分の寄与が相殺されるため、偶数次高調波は0になる。

検算として、奇関数なので余弦項がなく、半波対称なので偶数次もない。固定H28問3 (3)の相電圧型波形へ直接接続する。

## 問10 解答

(1) `v_RO` は問9と同じ半波対称の方形波型である。奇数次の正弦係数が残るため、3次、9次など奇数の3n次高調波を含み得る。

例えば一般係数は

```text
bn=Ed/(nπ){1-(-1)^n}
```

で、奇数 `n` では0ではない。

(2) 相Rと相Sの基本波位相差は120°なので、`n` 次高調波では位相差が `n×120°` となる。`n=3m` なら

```text
3m×120°=m×360°
```

で同相となる。線間電圧

```text
v_RS=v_RO-v_SO
```

では同相・同振幅の3n次成分が差で打ち消される。

(3) `v_RS^2=Ed^2` の区間長が合計 `4π/3` なので、

```text
V_RS,rms
=sqrt{(1/(2π))Ed^2(4π/3)}
=sqrt(2/3)Ed
```

となる。

検算: `sqrt(2/3)<1` なので、0区間を含むこの波形の実効値が `Ed` 未満になることと整合する。固定H28問3 (3)〜(4)へ接続する。

## 問11 解答

(1) 和積公式より、

```text
sin(nθ)+sin[n(θ-φ)]
=2cos(nφ/2)sin(nθ-nφ/2)
```

したがって合成振幅の大きさは

```text
M_n=2|cos(nφ/2)|
```

である。

(2) `φ=π/6` を代入する。

基本波 `n=1`:

```text
M_1=2cos(π/12)
=(sqrt(6)+sqrt(2))/2
≈1.932
```

5次 `n=5`:

```text
M_5=2|cos(5π/12)|
=(sqrt(6)-sqrt(2))/2
≈0.518
```

7次 `n=7`:

```text
M_7=2|cos(7π/12)|
=(sqrt(6)-sqrt(2))/2
≈0.518
```

(3) `M_5` と `M_7` はともに約0.518で、元の2ユニットを同相加算した場合の2より大幅に小さい。ただし0ではないため、完全打消しではない。

(4) 基本波も位相差を持つため、同相加算の2にはならず、

```text
M_1=2cos(π/12)<2
```

となる。固定H24問3 (4)〜(5)の「高調波低減と基本波への影響」を同時に確認する問題である。

## 問12 解答

(1) 相電圧基本波の最大値は

```text
V_phase,peak
=kEd/2
=0.80×600/2
=240 V
```

である。

(2) 正弦基本波の実効値は

```text
V_phase,rms
=240/sqrt(2)
≈169.7 V
```

である。

(3) 平衡三相の基本波について線間実効値は相実効値の `sqrt(3)` 倍だから、

```text
V_line,rms
=sqrt(3)×169.7
≈293.9 V
```

式をまとめれば

```text
V_line,rms
=sqrt(3)kEd/(2sqrt(2))
```

である。

(4) 一意には求められない。ここで与えられているのは基本波の最大値だけであり、PWM波形全体の実効値には高調波成分も寄与する。したがって、基本波実効値 `293.9 V` とPWM波形全体の実効値を同一視してはならない。全波形の区分値・デューティ等が追加で与えられない限り、波形全体の実効値は確定しない。

固定H22問3 (3)の最大値→相実効値→線間実効値の変換へ直接接続する。

# QA記録

## 独立再計算

- 問1: 奇関数＋半波対称から余弦・直流・偶数次消失を独立確認 → PASS
- 問2: `b1=2E/π` を係数積分で再計算 → PASS
- 問3: `sqrt{E^2(4π/3)/(2π)}=sqrt(2/3)E` → PASS
- 問4: `3m×120°=m×360°` と線間差での相殺を確認 → PASS
- 問5: `2cos(5π/12)≈0.5176` → PASS
- 問6: 最大値→実効値 `/sqrt(2)`、相→線間 `×sqrt(3)` → PASS
- 問7: `a0/2=E/2`, `a1=2E/π`, `b1=0` を独立積分 → PASS
- 問8: `2A|sin(nπ/3)|` より3次0、5次 `sqrt(3)A` → PASS
- 問9: 一般係数 `bn=E{1-(-1)^n}/(nπ)` を再導出 → PASS
- 問10: 3n次打消しと `sqrt(2/3)Ed` を別経路で確認 → PASS
- 問11: `M1≈1.9319`, `M5=M7≈0.5176` を再計算 → PASS
- 問12: `240 V → 169.7 V → 293.9 V` を再計算 → PASS

総合: `12 / 12 PASS`。

## 正答一意性

一次型8問は、各選択肢を式・対称性・単位で再照合し、正答が1つだけであることを確認した。

正答番号:

```text
1, 3, 4, 2, 5, 3, 2, 4
```

正答一意性: `8 / 8 PASS`。

## 固定EXAM_ALIGNMENT接続

- H28二次「機械・制御」問3 (3): 方形波の奇数次高調波、3n次、三相線間差 → 問4・8・9・10
- H28二次「機械・制御」問3 (4): 区分波形の実効値積分 → 問3・10
- H24一次「機械」問3 (4): 5次・7次の位相差低減 → 問5・11
- H24一次「機械」問3 (5): 基本波の位相合成と2倍未満 → 問5・11
- H22一次「機械」問3 (3): PWM基本波の最大値→実効値→線間値 → 問6・12

接続: `5 / 5 PASS`。

## 範囲境界

- Topic 14フーリエ変換・FFT先取り: 0件
- Topic 15対数・dB・周波数応答・ボード線図先取り: 0件
- PWM制御方式・キャリア設計・スイッチング損失一般論追加: 0件
- 第一種過去問による件数水増し: 0件
- H20/H19周辺問題による件数水増し: 0件
- 未確認実車値依存: 0件

## 判定

`PASS / topic_13_practice_source_complete`

次工程: 本sourceをA4縦の練習PDFへ変換し、全12問＋完全解説の反映、全ページ表示QA、文字抽出QA、主要式・数値の再検算を行う。
