# 15 対数・dB・周波数応答 - 練習問題・完全解説 source
作成日: 2026-09-17

固定範囲: 常用対数、自然対数、dB、`20log10|G(jω)|`、位相、ボード線図、ゲイン余裕・位相余裕への接続。

固定EXAM_ALIGNMENT: R6二次「機械・制御」問4 (5)、R5二次「機械・制御」問4 (1)〜(4)、R4二次「機械・制御」問4 (5)、H30二次「機械・制御」問4 (2)、H23一次「機械」問7 (1)〜(5) の5問・12答案要素へ接続する。

除外: 第一種・第三種問題による件数水増し、ラウス・フルビッツ法一般、ナイキスト線図による独立した安定判別、補償器設計一般、フィルタ設計一般、Topic 16以降の数値計算、未確認の新幹線実車値。

構成: 全12問。一次型8問、記述型4問。難易度は基礎3問、標準6問、複合3問。一次型は全問五肢択一。記述型は途中式・条件・理由を採点可能な形で示す。

EXAM_ALIGNMENT接続:
- R6 二次 機械・制御 問4 (5): 問7
- R5 二次 機械・制御 問4 (1): 問4、問9
- R5 二次 機械・制御 問4 (2): 問2
- R5 二次 機械・制御 問4 (3): 問4、問9
- R5 二次 機械・制御 問4 (4): 問5、問9
- R4 二次 機械・制御 問4 (5): 問6
- H30 二次 機械・制御 問4 (2): 問10
- H23 一次 機械 問7 (1): 問8、問12
- H23 一次 機械 問7 (2): 問11、問12
- H23 一次 機械 問7 (3): 問11
- H23 一次 機械 問7 (4): 問11
- H23 一次 機械 問7 (5): 問12

固定12答案要素への接続: `12 / 12 PASS`。

独立計算・正答一意性QA: `12 / 12 PASS`。
一次型正答番号: `2, 4, 3, 5, 3, 1, 4, 2`。
教材外知識補完: 0件。
仕様外論点追加: 0件。
未確認実車値追加: 0件。

# 問題

## 問1 [一次型・基礎]

振幅比が `0.5` である。ゲイン[dB]として最も近いものはどれか。

1. `-20 dB`
2. `-6.02 dB`
3. `0 dB`
4. `+6.02 dB`
5. `+20 dB`

## 問2 [一次型・基礎]

振幅比をdBで表した値が `40 dB` である。元の振幅比はどれか。

1. `0.01`
2. `0.1`
3. `40`
4. `100`
5. `10000`

## 問3 [一次型・基礎]

自然対数 `ln x` と常用対数 `log10 x` の関係として正しいものはどれか。

1. `log10 x = ln 10 / ln x`
2. `log10 x = ln x × ln 10`
3. `log10 x = ln x / ln 10`
4. `ln x = log10 x / ln 10`
5. `ln x = 10 log10 x`

## 問4 [一次型・標準]

積分要素

```text
G(s)=1/(T_I s)
```

の折れ線ゲインが `ω=0.2 rad/s` で `0 dB` になる。`T_I` とゲイン線図の傾きの組として正しいものはどれか。

1. `T_I=0.2 s`, `+20 dB/dec`
2. `T_I=0.2 s`, `-20 dB/dec`
3. `T_I=1 s`, `0 dB/dec`
4. `T_I=5 s`, `+20 dB/dec`
5. `T_I=5 s`, `-20 dB/dec`

## 問5 [一次型・標準]

一次遅れ要素

```text
G(s)=1/(1+0.25s)
```

の折れ線近似について正しいものはどれか。

1. 折れ点は `0.25 rad/s`、折れ点より上で `+20 dB/dec`
2. 折れ点は `0.25 rad/s`、折れ点より上で `-20 dB/dec`
3. 折れ点は `4 rad/s`、折れ点より上で `-20 dB/dec`
4. 折れ点は `4 rad/s`、折れ点より上で `+20 dB/dec`
5. 折れ点は `4 rad/s`、全域で `0 dB/dec`

## 問6 [一次型・標準]

伝達関数

```text
G(s)=1/(1+s)
```

へ、振幅3、角周波数 `ω=1 rad/s` の正弦波を入力する。定常出力の振幅として最も近いものはどれか。

1. `2.12`
2. `1.50`
3. `3.00`
4. `4.24`
5. `6.00`

## 問7 [一次型・標準]

有理伝達関数

```text
G(s)=(2s+5)/[(s+1)(s+4)]
```

の `ω→∞` における位相として正しいものはどれか。

1. `+180 deg`
2. `+90 deg`
3. `0 deg`
4. `-90 deg`
5. `-180 deg`

## 問8 [一次型・標準]

負帰還系の開ループ周波数特性で、ゲイン交差角周波数 `ω_gc` における位相が `-130 deg` である。位相余裕はどれか。

1. `30 deg`
2. `50 deg`
3. `130 deg`
4. `180 deg`
5. `310 deg`

# 記述型

## 問9 [記述・標準]

あるゲイン折れ線が低周波側で `-20 dB/dec`、`ω=2 rad/s` で `-40 dB/dec` へ変化する。折れ点で低周波側の漸近線ゲインは `6.0206 dB` である。

伝達関数を

```text
G(s)=1/[T_I s(1+Ts)]
```

とするとき、`T` と `T_I` を求めよ。さらに、求めた伝達関数が傾き条件を満たすことを確認せよ。

## 問10 [記述・複合]

PI要素

```text
C(s)=K_P(1+1/(T_I s))
```

について `K_P=5`, `T_I=0.2 s` とする。

(1) 因子分解した形を示せ。

(2) 折れ点角周波数を求めよ。

(3) 折れ線近似の低周波側・高周波側の傾きを求めよ。

(4) `ω=1 rad/s` の低周波側漸近線ゲイン[dB]と、高周波側の水平ゲイン[dB]を求めよ。

## 問11 [記述・複合]

開ループ伝達関数

```text
G(s)=K/[s(Ts+1)]
```

のゲイン交差角周波数が `ω_gc=2 rad/s`、位相余裕が `45 deg` である。`T` と `K` を求めよ。

## 問12 [記述・複合]

ある負帰還系の開ループボード線図について、次が分かっている。

- 位相交差角周波数 `ω_pc=10 rad/s` でゲインは `-8 dB`
- ゲイン交差角周波数 `ω_gc=3 rad/s` で位相は `-140 deg`

また、閉ループ系AとBの `-3 dB` 帯域幅はそれぞれ `5 rad/s`, `20 rad/s` である。

(1) ゲイン余裕[dB]を求めよ。

(2) 位相余裕を求めよ。

(3) 他条件が同程度とすると、AとBのどちらが速応性の高い方向にあるか答えよ。

(4) ゲイン交差角周波数と位相交差角周波数を取り違えないため、それぞれの定義を式で示せ。

# 解答・完全解説

## 問1 正答 2

振幅比をdBへ変換する。

```text
L = 20log10(0.5)
  = -6.020599...
  ≈ -6.02 dB
```

したがって正答は2。

`10log10` は電力比を直接dB化するときに使う。本Topicの周波数伝達関数の振幅比には `20log10` を使う。

## 問2 正答 4

```text
A = 10^(L/20)
  = 10^(40/20)
  = 10^2
  = 100
```

したがって正答は4。`40 dB` を振幅比40と読むのは誤りである。

## 問3 正答 3

底の変換公式より

```text
log10 x = ln x / ln 10
```

である。したがって正答は3。

自然対数を独立した別単元へ広げず、SPECで要求された底の違いと相互変換だけを確認する。

## 問4 正答 5

積分要素では

```text
|G(jω)| = 1/(ωT_I)
```

である。`0 dB` は振幅比1なので

```text
1/(0.2 T_I)=1
T_I=5 s
```

となる。

また

```text
20log10|G|
= -20log10 T_I -20log10 ω
```

より、角周波数を10倍するとゲインは20 dB低下する。傾きは `-20 dB/dec`。よって正答は5。

## 問5 正答 3

一次遅れ `1/(1+Ts)` の折れ点は

```text
ω_b = 1/T
```

なので

```text
ω_b = 1/0.25 = 4 rad/s
```

である。折れ線近似では折れ点より上で `-20 dB/dec` が加わる。したがって正答は3。

## 問6 正答 1

`ω=1` で

```text
G(j)=1/(1+j)
|G(j)|=1/sqrt(2)
```

である。正弦波定常応答の振幅は

```text
A_out = A_in |G(jω)|
      = 3/sqrt(2)
      = 2.1213...
```

したがって正答は1。

## 問7 正答 4

高周波では最高次項だけを残して

```text
G(jω)
≈ 2jω/(jω)^2
= -2j/ω
```

となる。`-j` の偏角は `-90 deg` なので正答は4。

相対次数が1であることからも、高周波位相が `-90 deg` 方向になることを確認できる。

## 問8 正答 2

位相余裕は

```text
PM = 180 deg + arg G(jω_gc)
```

なので

```text
PM = 180 + (-130)
   = 50 deg
```

となる。正答は2。

## 問9 解答

折れ点は一次遅れの

```text
ω_b=1/T
```

なので

```text
1/T=2
T=0.5 s
```

である。

折れ点で低周波側漸近線ゲインが `6.0206 dB` だから、振幅比は

```text
A = 10^(6.0206/20)
  ≈ 2
```

である。低周波側では積分要素が支配するので

```text
1/(ωT_I)=2
1/(2T_I)=2
T_I=0.25 s
```

したがって

```text
G(s)=1/[0.25s(1+0.5s)]
```

となる。

傾きは、積分要素により低域で `-20 dB/dec`。`ω=2 rad/s` から一次遅れがさらに `-20 dB/dec` を加えるので、高域で `-40 dB/dec`。条件と一致する。

## 問10 解答

### (1) 因子分解

```text
C(s)
=5(1+1/(0.2s))
=5(0.2s+1)/(0.2s)
=5(s+5)/s
```

である。

### (2) 折れ点

零点 `s=-5` に対応して

```text
ω_b=5 rad/s
```

である。

### (3) 傾き

積分要素 `/s` は全域で `-20 dB/dec`。零点 `(s+5)` は `ω=5 rad/s` から `+20 dB/dec` を加える。

したがって

```text
ω<5 rad/s : -20 dB/dec
ω>5 rad/s : 0 dB/dec
```

となる。

### (4) ゲイン

低周波側では

```text
C(jω)≈25/(jω)
```

なので、`ω=1` で振幅比25。

```text
20log10 25
= 27.9588...
≈ 27.96 dB
```

高周波では

```text
C(jω)≈5
```

なので水平ゲインは

```text
20log10 5
= 13.9794...
≈ 13.98 dB
```

である。折れ点 `ω=5` では低周波側漸近線も `25/5=5` となり、13.98 dBで接続する。

## 問11 解答

位相余裕45 degなので、ゲイン交差点での位相は

```text
arg G(j2)=-180+45=-135 deg
```

である。

一方

```text
arg G(jω)
= -90 deg - atan(ωT)
```

だから

```text
-90 - atan(2T) = -135
atan(2T)=45
2T=1
T=0.5 s
```

となる。

次にゲイン交差点は0 dB、すなわち振幅比1なので

```text
|G(j2)|
= K/[2sqrt(1+(2T)^2)]
= 1
```

`T=0.5` より `2T=1` だから

```text
K/(2sqrt(2))=1
K=2sqrt(2)
 ≈2.828
```

である。

検算すると

```text
arg G(j2)=-90-45=-135 deg
PM=45 deg
|G(j2)|=1
```

で両条件を満たす。

## 問12 解答

### (1) ゲイン余裕

位相交差角周波数では位相が `-180 deg` であり、その点の開ループゲインが `-8 dB` である。

```text
GM_dB = -(-8)=8 dB
```

したがってゲイン余裕は `8 dB`。

### (2) 位相余裕

ゲイン交差角周波数ではゲインが0 dBであり、その点の位相が `-140 deg` なので

```text
PM = 180 + (-140)
   = 40 deg
```

となる。

### (3) 帯域幅と速応性

他条件が同程度なら、帯域幅が広いほど高い周波数の入力変化まで追従しやすく、速応性が高い方向になる。

```text
A: 5 rad/s
B: 20 rad/s
```

なのでB。

### (4) 交差角周波数の定義

ゲイン交差角周波数:

```text
|G(jω_gc)|=1
20log10|G(jω_gc)|=0 dB
```

位相交差角周波数:

```text
arg G(jω_pc)=-180 deg
```

である。両者は別の周波数であり、ゲイン余裕は `ω_pc`、位相余裕は `ω_gc` で読む。

# QA

## 固定過去問接続

| 固定設問 | 必要事項 | 練習問題対応 | 判定 |
|---|---|---|---|
| R6 二次「機械・制御」問4 (5) | 高周波近似、相対次数、位相 | 問7 | PASS |
| R5 二次「機械・制御」問4 (1) | 積分要素、`-20 dB/dec`、`T_I` | 問4、問9 | PASS |
| R5 二次「機械・制御」問4 (2) | 定数ゲイン、dB→振幅比 | 問2 | PASS |
| R5 二次「機械・制御」問4 (3) | 基準点から積分時定数を逆算 | 問4、問9 | PASS |
| R5 二次「機械・制御」問4 (4) | 一次遅れ、折れ点、線図から伝達関数復元 | 問5、問9 | PASS |
| R4 二次「機械・制御」問4 (5) | 正弦波定常応答、`|G(jω)|` が振幅比 | 問6 | PASS |
| H30 二次「機械・制御」問4 (2) | PI因子分解、dB和、折れ線近似 | 問10 | PASS |
| H23 一次「機械」問7 (1) | ゲイン余裕・位相余裕 | 問8、問12 | PASS |
| H23 一次「機械」問7 (2) | 交差周波数と速応性 | 問11、問12 | PASS |
| H23 一次「機械」問7 (3) | 0 dB条件からKを求める | 問11 | PASS |
| H23 一次「機械」問7 (4) | 位相余裕条件からTを求める | 問11 | PASS |
| H23 一次「機械」問7 (5) | 帯域幅 | 問12 | PASS |

固定12答案要素への接続: `12 / 12 PASS`。

## 独立計算・正答一意性

- 問1 `20log10(0.5)=-6.0206 dB`: PASS
- 問2 `10^(40/20)=100`: PASS
- 問3 `log10 x=ln x/ln 10`: PASS
- 問4 `1/(0.2T_I)=1 -> T_I=5 s`, `-20 dB/dec`: PASS
- 問5 `1/0.25=4 rad/s`, 高域 `-20 dB/dec`: PASS
- 問6 `3/sqrt(2)=2.1213`: PASS
- 問7 高周波近似 `-2j/ω` -> `-90 deg`: PASS
- 問8 `PM=180-130=50 deg`: PASS
- 問9 `T=0.5 s`, `T_I=0.25 s`, 傾き `-20 -> -40 dB/dec`: PASS
- 問10 `ω_b=5 rad/s`, 傾き `-20 -> 0 dB/dec`, `27.96 dB -> 13.98 dB`: PASS
- 問11 `T=0.5 s`, `K=2sqrt(2)`: PASS
- 問12 `GM=8 dB`, `PM=40 deg`, 帯域幅20 rad/sのBが速応性高方向: PASS

独立計算・論理QA: `12 / 12 PASS`。
一次型正答一意性: `8 / 8 PASS`。

## 境界確認

- 教材外知識補完: 0件
- 第一種・第三種過去問による件数水増し: 0件
- ラウス・フルビッツ法一般追加: 0件
- ナイキスト線図による独立した安定判別追加: 0件
- 補償器設計一般追加: 0件
- フィルタ設計一般追加: 0件
- Topic 16以降の数値計算先取り: 0件
- 未確認実車値追加: 0件

総合判定: `PRACTICE_SOURCE_COMPLETE / IN_PROGRESS`。

## 次工程

Topic 15の練習PDFを作成し、全ページ表示QA・文字抽出QAを行う。
