# Topic 16 制作前独立再解答・公式解答照合

作成日: 2026-09-18

対象: `16 数値微分・数値積分`

## ブラインド条件

公式解答確認前に候補回答を以下へ固定した。

- lock file: `16_numerical_differentiation_integration_exam_reanswer_lock.md`
- marker: `ANSWER_LOCKED_BEFORE_REVIEW`
- lock commit: `d376d19197e730308a26f37a055cecc91eb555de`

固定後にのみ、電気技術者試験センターの公式解答・標準解答PDFを開いて照合した。

## 照合結果

### 1. R6 一次「法規」問4 (1)〜(2)

ロック回答:

```text
(1) 9.00 MW
(2) 75.0 %
```

公式一次試験解答では問4:

```text
(1) ニ = 9.00
(2) ヌ = 75.0
```

判定: `2 / 2 PASS`

### 2. R4 二次「電力・管理」問1

ロック回答:

```text
ピーク時出力 ≈ 14.2 MW = 14200 kW
オフピーク時出力 ≈ 8.10 MW = 8100 kW
```

公式標準解答:

```text
Q_peak = 28.333 m^3/s
Q_off  = 17.222 m^3/s
P_peak = 14161 kW → 14200 kW
P_off  = 8101.2 kW → 8100 kW
```

ロックした導出・丸めとも一致。

判定: `2 / 2 PASS`

### 3. H23 二次「電力・管理」問6

ロック回答:

```text
(1)a 送電端負荷率 = 0.60
(1)b 損失係数 = 0.44
(2) (kWh損失率)/(kW損失率) = 損失係数/送電端負荷率
```

公式標準解答は、平均送電端電力 `(1+3+5+4+2)/5`、平均損失電力 `(1^2+3^2+5^2+4^2+2^2)R/5` から、それぞれ `0.6`、`0.44` を導出し、(2)も同じ比の等式を示している。

判定: `3 / 3 PASS`

### 4. H22 二次「電力・管理」問3 (4)

ロック回答:

```text
時間帯① A単独: 64 kW
時間帯② A単独: 94 kW
時間帯③ A+B並列: 132.5 kW
時間帯④ B単独: 55 kW

E_out = 408000 kWh
E_loss = 2168 kWh
η_d = 99.471... % ≈ 99.5 %
```

公式標準解答は同じ運転方法・損失値を用い、

```text
η_d = 408000/(408000+512+376+1060+220)×100
    = 99.471... %
    → 99.5 %
```

としている。

判定: `1 / 1 PASS`

## 集計

```text
R6 問4 (1)〜(2): 2 / 2 PASS
R4 問1:          2 / 2 PASS
H23 問6:         3 / 3 PASS
H22 問3 (4):     1 / 1 PASS
-----------------------------
合計:             8 / 8 PASS
```

制作前独立再解答・公式解答照合: `8 / 8 PASS`

公式解答確認後の修正: `0件`

教材範囲追加: `0件`

第一種・第三種、解析積分問題、Topic 17以降による件数水増し: `0件`

## 公式照合先

- R6一次公式解答: https://www.shiken.or.jp/chief/upload/20240818_ch_second_a01.pdf
- R4二次標準解答: https://www.shiken.or.jp/chief/upload/20221113_ch_second_a01.pdf
- H23二次標準解答: https://www.shiken.or.jp/chief/upload/20111127_ch_second_a01.pdf
- H22二次標準解答: https://www.shiken.or.jp/chief/upload/20101128_ch_second_a01.pdf

## 判定

`PASS`

次工程は、固定4問・8答案要素を全件カバーする解説本文と3段階例題の作成。
